
\group HPDATA

\group Fluid Properties
!-   ===========  ALL OBJECTS IN CLASS: FLUIDNAMES ===========

FluidNames,
    R22,                 !- fluid name 1
    REFRIGERANT;             !- type of fluid for fluid name 1

! =============================================================================
!
!                Saturated Property Data for Refrigerant     R22
!
!                Critical Pressure:      4990.000 kPa
!                Critical Temperature:     96.145 degC
!                Molecular Weight:      0.086 kg/mol
! =============================================================================

FluidPropertyTemperatures,
 R22SaturatedTemperatures,
  -157.420,  -156.000,  -154.000,  -152.000,  -150.000,  -148.000,  -146.000,
  -144.000,  -142.000,  -140.000,  -138.000,  -136.000,  -134.000,  -132.000,
  -130.000,  -128.000,  -126.000,  -124.000,  -122.000,  -120.000,  -118.000,
  -116.000,  -114.000,  -112.000,  -110.000,  -108.000,  -106.000,  -104.000,
  -102.000,  -100.000,   -98.000,   -96.000,   -94.000,   -92.000,   -90.000,
   -88.000,   -86.000,   -84.000,   -82.000,   -80.000,   -78.000,   -76.000,
   -74.000,   -72.000,   -70.000,   -68.000,   -66.000,   -64.000,   -62.000,
   -60.000,   -58.000,   -56.000,   -54.000,   -52.000,   -50.000,   -48.000,
   -46.000,   -44.000,   -42.000,   -40.000,   -38.000,   -36.000,   -34.000,
   -32.000,   -30.000,   -28.000,   -26.000,   -24.000,   -22.000,   -20.000,
   -18.000,   -16.000,   -14.000,   -12.000,   -10.000,    -8.000,    -6.000,
    -4.000,    -2.000,     0.000,     2.000,     4.000,     6.000,     8.000,
    10.000,    12.000,    14.000,    16.000,    18.000,    20.000,    22.000,
    24.000,    26.000,    28.000,    30.000,    32.000,    34.000,    36.000,
    38.000,    40.000,    42.000,    44.000,    46.000,    48.000,    50.000,
    52.000,    54.000,    56.000,    58.000,    60.000,    62.000,    64.000,
    66.000,    68.000,    70.000,    72.000,    74.000,    76.000,    78.000,
    80.000,    82.000,    84.000,    86.000,    88.000,    96.145;

FluidPropertySaturated,
 R22, PRESSURE, FLUID, R22SaturatedTemperatures,
 0.379470E+00, 0.527649E+00, 0.826965E+00, 0.127462E+01, 0.193374E+01, 0.288990E+01, 0.425757E+01,
 0.618782E+01, 0.887759E+01, 0.125806E+02, 0.176200E+02, 0.244031E+02, 0.334379E+02, 0.453522E+02,
 0.609142E+02, 0.810559E+02, 0.106899E+03, 0.139781E+03, 0.181288E+03, 0.233281E+03, 0.297937E+03,
 0.377777E+03, 0.475706E+03, 0.595051E+03, 0.739600E+03, 0.913640E+03, 0.112200E+04, 0.137008E+04,
 0.166392E+04, 0.201019E+04, 0.241628E+04, 0.289032E+04, 0.344118E+04, 0.407857E+04, 0.481303E+04,
 0.565595E+04, 0.661965E+04, 0.771735E+04, 0.896324E+04, 0.103725E+05, 0.119612E+05, 0.137465E+05,
 0.157466E+05, 0.179807E+05, 0.204690E+05, 0.232327E+05, 0.262943E+05, 0.296771E+05, 0.334055E+05,
 0.375049E+05, 0.420019E+05, 0.469239E+05, 0.522994E+05, 0.581581E+05, 0.645304E+05, 0.714478E+05,
 0.789428E+05, 0.870486E+05, 0.957998E+05, 0.105231E+06, 0.115379E+06, 0.126281E+06, 0.137973E+06,
 0.150496E+06, 0.163888E+06, 0.178188E+06, 0.193439E+06, 0.209682E+06, 0.226959E+06, 0.245313E+06,
 0.264787E+06, 0.285426E+06, 0.307276E+06, 0.330380E+06, 0.354786E+06, 0.380540E+06, 0.407689E+06,
 0.436281E+06, 0.466365E+06, 0.497988E+06, 0.531201E+06, 0.566052E+06, 0.602594E+06, 0.640875E+06,
 0.680948E+06, 0.722865E+06, 0.766677E+06, 0.812437E+06, 0.860200E+06, 0.910018E+06, 0.961947E+06,
 0.101604E+07, 0.107236E+07, 0.113095E+07, 0.119188E+07, 0.125520E+07, 0.132097E+07, 0.138925E+07,
 0.146010E+07, 0.153358E+07, 0.160976E+07, 0.168869E+07, 0.177045E+07, 0.185509E+07, 0.194269E+07,
 0.203331E+07, 0.212703E+07, 0.222391E+07, 0.232404E+07, 0.242749E+07, 0.253433E+07, 0.264466E+07,
 0.275855E+07, 0.287610E+07, 0.299740E+07, 0.312254E+07, 0.325164E+07, 0.338481E+07, 0.352215E+07,
 0.366381E+07, 0.380991E+07, 0.396062E+07, 0.411612E+07, 0.427660E+07, 0.499000E+07;

FluidPropertySaturated,
 R22, PRESSURE, FLUIDGAS, R22SaturatedTemperatures,
 0.379470E+00, 0.527649E+00, 0.826965E+00, 0.127462E+01, 0.193374E+01, 0.288990E+01, 0.425757E+01,
 0.618782E+01, 0.887759E+01, 0.125806E+02, 0.176200E+02, 0.244031E+02, 0.334379E+02, 0.453522E+02,
 0.609142E+02, 0.810559E+02, 0.106899E+03, 0.139781E+03, 0.181288E+03, 0.233281E+03, 0.297937E+03,
 0.377777E+03, 0.475706E+03, 0.595051E+03, 0.739600E+03, 0.913640E+03, 0.112200E+04, 0.137008E+04,
 0.166392E+04, 0.201019E+04, 0.241628E+04, 0.289032E+04, 0.344118E+04, 0.407857E+04, 0.481303E+04,
 0.565595E+04, 0.661965E+04, 0.771735E+04, 0.896324E+04, 0.103725E+05, 0.119612E+05, 0.137465E+05,
 0.157466E+05, 0.179807E+05, 0.204690E+05, 0.232327E+05, 0.262943E+05, 0.296771E+05, 0.334055E+05,
 0.375049E+05, 0.420019E+05, 0.469239E+05, 0.522994E+05, 0.581581E+05, 0.645304E+05, 0.714478E+05,
 0.789428E+05, 0.870486E+05, 0.957998E+05, 0.105231E+06, 0.115379E+06, 0.126281E+06, 0.137973E+06,
 0.150496E+06, 0.163888E+06, 0.178188E+06, 0.193439E+06, 0.209682E+06, 0.226959E+06, 0.245313E+06,
 0.264787E+06, 0.285426E+06, 0.307276E+06, 0.330380E+06, 0.354786E+06, 0.380540E+06, 0.407689E+06,
 0.436281E+06, 0.466365E+06, 0.497988E+06, 0.531201E+06, 0.566052E+06, 0.602594E+06, 0.640875E+06,
 0.680948E+06, 0.722865E+06, 0.766677E+06, 0.812437E+06, 0.860200E+06, 0.910018E+06, 0.961947E+06,
 0.101604E+07, 0.107236E+07, 0.113095E+07, 0.119188E+07, 0.125520E+07, 0.132097E+07, 0.138925E+07,
 0.146010E+07, 0.153358E+07, 0.160976E+07, 0.168869E+07, 0.177045E+07, 0.185509E+07, 0.194269E+07,
 0.203331E+07, 0.212703E+07, 0.222391E+07, 0.232404E+07, 0.242749E+07, 0.253433E+07, 0.264466E+07,
 0.275855E+07, 0.287610E+07, 0.299740E+07, 0.312254E+07, 0.325164E+07, 0.338481E+07, 0.352215E+07,
 0.366381E+07, 0.380991E+07, 0.396062E+07, 0.411612E+07, 0.427660E+07, 0.499000E+07;

FluidPropertySaturated,
 R22, ENTHALPY, FLUID, R22SaturatedTemperatures,
 0.296004E+05, 0.311266E+05, 0.332736E+05, 0.354175E+05, 0.375583E+05, 0.396961E+05, 0.418312E+05,
 0.439639E+05, 0.460945E+05, 0.482235E+05, 0.503510E+05, 0.524774E+05, 0.546031E+05, 0.567281E+05,
 0.588527E+05, 0.609769E+05, 0.631010E+05, 0.652250E+05, 0.673489E+05, 0.694728E+05, 0.715965E+05,
 0.737202E+05, 0.758438E+05, 0.779674E+05, 0.800907E+05, 0.822139E+05, 0.843370E+05, 0.864599E+05,
 0.885827E+05, 0.907053E+05, 0.928278E+05, 0.949502E+05, 0.970726E+05, 0.991951E+05, 0.101318E+06,
 0.103441E+06, 0.105564E+06, 0.107687E+06, 0.109812E+06, 0.111937E+06, 0.114063E+06, 0.116190E+06,
 0.118318E+06, 0.120447E+06, 0.122578E+06, 0.124711E+06, 0.126846E+06, 0.128984E+06, 0.131123E+06,
 0.133266E+06, 0.135411E+06, 0.137559E+06, 0.139711E+06, 0.141866E+06, 0.144025E+06, 0.146188E+06,
 0.148356E+06, 0.150528E+06, 0.152705E+06, 0.154887E+06, 0.157074E+06, 0.159267E+06, 0.161466E+06,
 0.163671E+06, 0.165882E+06, 0.168100E+06, 0.170325E+06, 0.172557E+06, 0.174797E+06, 0.177044E+06,
 0.179299E+06, 0.181562E+06, 0.183834E+06, 0.186115E+06, 0.188404E+06, 0.190704E+06, 0.193012E+06,
 0.195331E+06, 0.197660E+06, 0.200000E+06, 0.202351E+06, 0.204712E+06, 0.207086E+06, 0.209471E+06,
 0.211869E+06, 0.214280E+06, 0.216704E+06, 0.219141E+06, 0.221592E+06, 0.224058E+06, 0.226539E+06,
 0.229035E+06, 0.231548E+06, 0.234077E+06, 0.236624E+06, 0.239189E+06, 0.241773E+06, 0.244376E+06,
 0.247001E+06, 0.249647E+06, 0.252315E+06, 0.255008E+06, 0.257726E+06, 0.260472E+06, 0.263245E+06,
 0.266049E+06, 0.268885E+06, 0.271756E+06, 0.274664E+06, 0.277613E+06, 0.280605E+06, 0.283644E+06,
 0.286735E+06, 0.289884E+06, 0.293096E+06, 0.296379E+06, 0.299742E+06, 0.303196E+06, 0.306756E+06,
 0.310440E+06, 0.314272E+06, 0.318288E+06, 0.322536E+06, 0.327092E+06, 0.366896E+06;

FluidPropertySaturated,
 R22, ENTHALPY, FLUIDGAS, R22SaturatedTemperatures,
 0.332710E+06, 0.333315E+06, 0.334171E+06, 0.335031E+06, 0.335896E+06, 0.336765E+06, 0.337639E+06,
 0.338518E+06, 0.339401E+06, 0.340289E+06, 0.341182E+06, 0.342079E+06, 0.342981E+06, 0.343887E+06,
 0.344798E+06, 0.345714E+06, 0.346634E+06, 0.347559E+06, 0.348488E+06, 0.349421E+06, 0.350359E+06,
 0.351301E+06, 0.352247E+06, 0.353196E+06, 0.354150E+06, 0.355107E+06, 0.356067E+06, 0.357031E+06,
 0.357998E+06, 0.358967E+06, 0.359940E+06, 0.360915E+06, 0.361892E+06, 0.362871E+06, 0.363852E+06,
 0.364834E+06, 0.365818E+06, 0.366803E+06, 0.367788E+06, 0.368774E+06, 0.369760E+06, 0.370746E+06,
 0.371731E+06, 0.372716E+06, 0.373700E+06, 0.374682E+06, 0.375663E+06, 0.376642E+06, 0.377619E+06,
 0.378593E+06, 0.379565E+06, 0.380533E+06, 0.381498E+06, 0.382459E+06, 0.383416E+06, 0.384369E+06,
 0.385317E+06, 0.386260E+06, 0.387197E+06, 0.388129E+06, 0.389055E+06, 0.389975E+06, 0.390888E+06,
 0.391793E+06, 0.392692E+06, 0.393583E+06, 0.394466E+06, 0.395340E+06, 0.396206E+06, 0.397063E+06,
 0.397910E+06, 0.398748E+06, 0.399575E+06, 0.400392E+06, 0.401198E+06, 0.401992E+06, 0.402775E+06,
 0.403545E+06, 0.404303E+06, 0.405048E+06, 0.405779E+06, 0.406496E+06, 0.407199E+06, 0.407886E+06,
 0.408558E+06, 0.409213E+06, 0.409851E+06, 0.410472E+06, 0.411075E+06, 0.411658E+06, 0.412222E+06,
 0.412765E+06, 0.413287E+06, 0.413786E+06, 0.414262E+06, 0.414713E+06, 0.415138E+06, 0.415536E+06,
 0.415906E+06, 0.416246E+06, 0.416555E+06, 0.416830E+06, 0.417070E+06, 0.417273E+06, 0.417435E+06,
 0.417556E+06, 0.417631E+06, 0.417658E+06, 0.417632E+06, 0.417549E+06, 0.417406E+06, 0.417195E+06,
 0.416912E+06, 0.416548E+06, 0.416094E+06, 0.415540E+06, 0.414873E+06, 0.414077E+06, 0.413132E+06,
 0.412013E+06, 0.410683E+06, 0.409096E+06, 0.407183E+06, 0.404834E+06, 0.366896E+06;

FluidPropertySaturated,
 R22, DENSITY, FLUID, R22SaturatedTemperatures,
 0.172128E+04, 0.171754E+04, 0.171229E+04, 0.170706E+04, 0.170184E+04, 0.169662E+04, 0.169141E+04,
 0.168620E+04, 0.168100E+04, 0.167580E+04, 0.167060E+04, 0.166540E+04, 0.166019E+04, 0.165499E+04,
 0.164978E+04, 0.164457E+04, 0.163936E+04, 0.163415E+04, 0.162894E+04, 0.162372E+04, 0.161849E+04,
 0.161327E+04, 0.160804E+04, 0.160281E+04, 0.159757E+04, 0.159233E+04, 0.158709E+04, 0.158184E+04,
 0.157658E+04, 0.157132E+04, 0.156605E+04, 0.156077E+04, 0.155549E+04, 0.155019E+04, 0.154489E+04,
 0.153957E+04, 0.153425E+04, 0.152891E+04, 0.152357E+04, 0.151821E+04, 0.151283E+04, 0.150744E+04,
 0.150203E+04, 0.149661E+04, 0.149117E+04, 0.148571E+04, 0.148023E+04, 0.147474E+04, 0.146922E+04,
 0.146367E+04, 0.145811E+04, 0.145252E+04, 0.144691E+04, 0.144127E+04, 0.143560E+04, 0.142990E+04,
 0.142418E+04, 0.141842E+04, 0.141263E+04, 0.140681E+04, 0.140096E+04, 0.139507E+04, 0.138914E+04,
 0.138318E+04, 0.137717E+04, 0.137113E+04, 0.136505E+04, 0.135892E+04, 0.135275E+04, 0.134653E+04,
 0.134027E+04, 0.133396E+04, 0.132760E+04, 0.132118E+04, 0.131472E+04, 0.130819E+04, 0.130161E+04,
 0.129498E+04, 0.128828E+04, 0.128152E+04, 0.127469E+04, 0.126780E+04, 0.126083E+04, 0.125380E+04,
 0.124669E+04, 0.123950E+04, 0.123223E+04, 0.122488E+04, 0.121744E+04, 0.120991E+04, 0.120228E+04,
 0.119456E+04, 0.118673E+04, 0.117879E+04, 0.117074E+04, 0.116256E+04, 0.115426E+04, 0.114583E+04,
 0.113726E+04, 0.112853E+04, 0.111965E+04, 0.111060E+04, 0.110136E+04, 0.109194E+04, 0.108230E+04,
 0.107244E+04, 0.106234E+04, 0.105198E+04, 0.104134E+04, 0.103038E+04, 0.101909E+04, 0.100742E+04,
 0.995339E+03, 0.982796E+03, 0.969738E+03, 0.956097E+03, 0.941792E+03, 0.926723E+03, 0.910761E+03,
 0.893737E+03, 0.875428E+03, 0.855518E+03, 0.833549E+03, 0.808812E+03, 0.523842E+03;

FluidPropertySaturated,
 R22, DENSITY, FLUIDGAS, R22SaturatedTemperatures,
 0.340997E-04, 0.468406E-04, 0.721794E-04, 0.109415E-03, 0.163299E-03, 0.240146E-03, 0.348233E-03,
 0.498276E-03, 0.703974E-03, 0.982637E-03, 0.135590E-02, 0.185052E-02, 0.249924E-02, 0.334178E-02,
 0.442588E-02, 0.580837E-02, 0.755643E-02, 0.974878E-02, 0.124770E-01, 0.158468E-01, 0.199796E-01,
 0.250135E-01, 0.311052E-01, 0.384309E-01, 0.471878E-01, 0.575955E-01, 0.698973E-01, 0.843611E-01,
 0.101281E+00, 0.120978E+00, 0.143801E+00, 0.170129E+00, 0.200368E+00, 0.234957E+00, 0.274367E+00,
 0.319097E+00, 0.369681E+00, 0.426685E+00, 0.490708E+00, 0.562382E+00, 0.642372E+00, 0.731377E+00,
 0.830129E+00, 0.939394E+00, 0.105997E+01, 0.119269E+01, 0.133843E+01, 0.149808E+01, 0.167257E+01,
 0.186288E+01, 0.207001E+01, 0.229498E+01, 0.253888E+01, 0.280280E+01, 0.308788E+01, 0.339529E+01,
 0.372625E+01, 0.408199E+01, 0.446379E+01, 0.487298E+01, 0.531091E+01, 0.577897E+01, 0.627860E+01,
 0.681127E+01, 0.737852E+01, 0.798189E+01, 0.862302E+01, 0.930355E+01, 0.100252E+02, 0.107897E+02,
 0.115990E+02, 0.124549E+02, 0.133593E+02, 0.143143E+02, 0.153220E+02, 0.163845E+02, 0.175041E+02,
 0.186831E+02, 0.199241E+02, 0.212294E+02, 0.226018E+02, 0.240440E+02, 0.255590E+02, 0.271498E+02,
 0.288195E+02, 0.305716E+02, 0.324096E+02, 0.343372E+02, 0.363583E+02, 0.384773E+02, 0.406984E+02,
 0.430265E+02, 0.454666E+02, 0.480242E+02, 0.507049E+02, 0.535151E+02, 0.564614E+02, 0.595511E+02,
 0.627920E+02, 0.661927E+02, 0.697625E+02, 0.735115E+02, 0.774509E+02, 0.815931E+02, 0.859518E+02,
 0.905420E+02, 0.953807E+02, 0.100487E+03, 0.105882E+03, 0.111591E+03, 0.117642E+03, 0.124066E+03,
 0.130902E+03, 0.138193E+03, 0.145991E+03, 0.154361E+03, 0.163378E+03, 0.173138E+03, 0.183761E+03,
 0.195404E+03, 0.208276E+03, 0.222669E+03, 0.239005E+03, 0.257945E+03, 0.523842E+03;

FluidPropertySaturated,
 R22, SPECIFICHEAT, FLUID, R22SaturatedTemperatures,
 0.107526E+04, 0.107426E+04, 0.107274E+04, 0.107117E+04, 0.106964E+04, 0.106821E+04, 0.106692E+04,
 0.106581E+04, 0.106486E+04, 0.106409E+04, 0.106347E+04, 0.106299E+04, 0.106264E+04, 0.106238E+04,
 0.106220E+04, 0.106209E+04, 0.106201E+04, 0.106196E+04, 0.106192E+04, 0.106189E+04, 0.106185E+04,
 0.106181E+04, 0.106176E+04, 0.106169E+04, 0.106161E+04, 0.106153E+04, 0.106144E+04, 0.106135E+04,
 0.106127E+04, 0.106119E+04, 0.106113E+04, 0.106109E+04, 0.106109E+04, 0.106112E+04, 0.106119E+04,
 0.106130E+04, 0.106148E+04, 0.106171E+04, 0.106201E+04, 0.106238E+04, 0.106283E+04, 0.106336E+04,
 0.106397E+04, 0.106468E+04, 0.106547E+04, 0.106637E+04, 0.106737E+04, 0.106847E+04, 0.106967E+04,
 0.107099E+04, 0.107241E+04, 0.107395E+04, 0.107561E+04, 0.107738E+04, 0.107927E+04, 0.108128E+04,
 0.108341E+04, 0.108566E+04, 0.108804E+04, 0.109054E+04, 0.109316E+04, 0.109592E+04, 0.109880E+04,
 0.110181E+04, 0.110495E+04, 0.110822E+04, 0.111163E+04, 0.111517E+04, 0.111885E+04, 0.112267E+04,
 0.112663E+04, 0.113073E+04, 0.113499E+04, 0.113939E+04, 0.114395E+04, 0.114867E+04, 0.115355E+04,
 0.115860E+04, 0.116383E+04, 0.116923E+04, 0.117483E+04, 0.118063E+04, 0.118664E+04, 0.119287E+04,
 0.119932E+04, 0.120603E+04, 0.121299E+04, 0.122023E+04, 0.122777E+04, 0.123563E+04, 0.124383E+04,
 0.125240E+04, 0.126137E+04, 0.127078E+04, 0.128066E+04, 0.129106E+04, 0.130202E+04, 0.131361E+04,
 0.132590E+04, 0.133894E+04, 0.135284E+04, 0.136768E+04, 0.138359E+04, 0.140068E+04, 0.141913E+04,
 0.143910E+04, 0.146082E+04, 0.148453E+04, 0.151054E+04, 0.153923E+04, 0.157104E+04, 0.160655E+04,
 0.164646E+04, 0.169167E+04, 0.174337E+04, 0.180313E+04, 0.187307E+04, 0.195619E+04, 0.205679E+04,
 0.218136E+04, 0.234002E+04, 0.254963E+04, 0.284028E+04, 0.327158E+04, 0.000000E+00;

FluidPropertySaturated,
 R22, SPECIFICHEAT, FLUIDGAS, R22SaturatedTemperatures,
 0.425350E+03, 0.426899E+03, 0.429110E+03, 0.431353E+03, 0.433625E+03, 0.435925E+03, 0.438251E+03,
 0.440600E+03, 0.442973E+03, 0.445366E+03, 0.447780E+03, 0.450212E+03, 0.452663E+03, 0.455131E+03,
 0.457616E+03, 0.460119E+03, 0.462638E+03, 0.465174E+03, 0.467727E+03, 0.470298E+03, 0.472887E+03,
 0.475496E+03, 0.478124E+03, 0.480775E+03, 0.483448E+03, 0.486146E+03, 0.488869E+03, 0.491620E+03,
 0.494401E+03, 0.497213E+03, 0.500059E+03, 0.502941E+03, 0.505860E+03, 0.508819E+03, 0.511821E+03,
 0.514868E+03, 0.517962E+03, 0.521106E+03, 0.524302E+03, 0.527553E+03, 0.530861E+03, 0.534229E+03,
 0.537660E+03, 0.541155E+03, 0.544719E+03, 0.548354E+03, 0.552062E+03, 0.555846E+03, 0.559710E+03,
 0.563656E+03, 0.567687E+03, 0.571806E+03, 0.576016E+03, 0.580320E+03, 0.584723E+03, 0.589226E+03,
 0.593834E+03, 0.598549E+03, 0.603376E+03, 0.608319E+03, 0.613380E+03, 0.618565E+03, 0.623876E+03,
 0.629320E+03, 0.634900E+03, 0.640620E+03, 0.646487E+03, 0.652505E+03, 0.658679E+03, 0.665016E+03,
 0.671523E+03, 0.678205E+03, 0.685069E+03, 0.692125E+03, 0.699379E+03, 0.706840E+03, 0.714519E+03,
 0.722425E+03, 0.730570E+03, 0.738966E+03, 0.747627E+03, 0.756566E+03, 0.765799E+03, 0.775345E+03,
 0.785221E+03, 0.795449E+03, 0.806053E+03, 0.817057E+03, 0.828489E+03, 0.840382E+03, 0.852770E+03,
 0.865691E+03, 0.879190E+03, 0.893314E+03, 0.908120E+03, 0.923668E+03, 0.940028E+03, 0.957280E+03,
 0.975514E+03, 0.994834E+03, 0.101536E+04, 0.103723E+04, 0.106060E+04, 0.108566E+04, 0.111262E+04,
 0.114176E+04, 0.117337E+04, 0.120782E+04, 0.124557E+04, 0.128716E+04, 0.133328E+04, 0.138475E+04,
 0.144267E+04, 0.150839E+04, 0.158374E+04, 0.167110E+04, 0.177375E+04, 0.189628E+04, 0.204530E+04,
 0.223076E+04, 0.246825E+04, 0.278378E+04, 0.322407E+04, 0.388236E+04, 0.000000E+00;

FluidPropertySaturated,
 R22, CONDUCTIVITY, FLUID, R22SaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.150871E+00, 0.149744E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145303E+00,
 0.144210E+00, 0.143122E+00, 0.142046E+00, 0.140974E+00, 0.139909E+00, 0.138849E+00, 0.137795E+00,
 0.136747E+00, 0.135705E+00, 0.134668E+00, 0.133637E+00, 0.132612E+00, 0.131592E+00, 0.130578E+00,
 0.129569E+00, 0.128564E+00, 0.127565E+00, 0.126571E+00, 0.125581E+00, 0.124596E+00, 0.123616E+00,
 0.122640E+00, 0.121668E+00, 0.120701E+00, 0.119737E+00, 0.118778E+00, 0.117822E+00, 0.116870E+00,
 0.115922E+00, 0.114977E+00, 0.114036E+00, 0.113097E+00, 0.112162E+00, 0.111230E+00, 0.110301E+00,
 0.109375E+00, 0.108452E+00, 0.107531E+00, 0.106613E+00, 0.105696E+00, 0.104783E+00, 0.103871E+00,
 0.102961E+00, 0.102054E+00, 0.101148E+00, 0.100243E+00, 0.993404E-01, 0.984390E-01, 0.975389E-01,
 0.966399E-01, 0.957420E-01, 0.948449E-01, 0.939486E-01, 0.930529E-01, 0.921578E-01, 0.912629E-01,
 0.903683E-01, 0.894737E-01, 0.885791E-01, 0.876841E-01, 0.867888E-01, 0.858929E-01, 0.849963E-01,
 0.840995E-01, 0.832019E-01, 0.823031E-01, 0.814030E-01, 0.805014E-01, 0.795982E-01, 0.786930E-01,
 0.777858E-01, 0.768764E-01, 0.759645E-01, 0.750500E-01, 0.741327E-01, 0.732125E-01, 0.722892E-01,
 0.713626E-01, 0.704328E-01, 0.694997E-01, 0.685635E-01, 0.676245E-01, 0.666831E-01, 0.657403E-01,
 0.647973E-01, 0.638562E-01, 0.629200E-01, 0.619934E-01, 0.610836E-01, 0.602012E-01, 0.593635E-01,
 0.585979E-01, 0.579497E-01, 0.574967E-01, 0.573744E-01, 0.578282E-01, 0.304716E-01;

FluidPropertySaturated,
 R22, CONDUCTIVITY, FLUIDGAS, R22SaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.394629E-02, 0.401694E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.430694E-02,
 0.438130E-02, 0.445645E-02, 0.453225E-02, 0.460897E-02, 0.468632E-02, 0.476443E-02, 0.484330E-02,
 0.492294E-02, 0.500336E-02, 0.508456E-02, 0.516655E-02, 0.524933E-02, 0.533292E-02, 0.541731E-02,
 0.550252E-02, 0.558857E-02, 0.567544E-02, 0.576317E-02, 0.585176E-02, 0.594122E-02, 0.603156E-02,
 0.612281E-02, 0.621497E-02, 0.630806E-02, 0.640210E-02, 0.649710E-02, 0.659310E-02, 0.669010E-02,
 0.678813E-02, 0.688722E-02, 0.698739E-02, 0.708867E-02, 0.719109E-02, 0.729469E-02, 0.739950E-02,
 0.750555E-02, 0.761289E-02, 0.772157E-02, 0.783162E-02, 0.794311E-02, 0.805609E-02, 0.817062E-02,
 0.828676E-02, 0.840458E-02, 0.852417E-02, 0.864560E-02, 0.876897E-02, 0.889437E-02, 0.902190E-02,
 0.915170E-02, 0.928387E-02, 0.941857E-02, 0.955593E-02, 0.969613E-02, 0.983933E-02, 0.998575E-02,
 0.101356E-01, 0.102891E-01, 0.104465E-01, 0.106081E-01, 0.107742E-01, 0.109452E-01, 0.111214E-01,
 0.113034E-01, 0.114914E-01, 0.116858E-01, 0.118871E-01, 0.120960E-01, 0.123129E-01, 0.125387E-01,
 0.127741E-01, 0.130200E-01, 0.132773E-01, 0.135473E-01, 0.138311E-01, 0.141302E-01, 0.144463E-01,
 0.147813E-01, 0.151373E-01, 0.155169E-01, 0.159230E-01, 0.163591E-01, 0.168293E-01, 0.173384E-01,
 0.178921E-01, 0.184975E-01, 0.191628E-01, 0.198987E-01, 0.207181E-01, 0.216377E-01, 0.226793E-01,
 0.238717E-01, 0.252552E-01, 0.268881E-01, 0.288598E-01, 0.313196E-01, 0.304716E-01;

FluidPropertySaturated,
 R22, ENTROPY, FLUID, R22SaturatedTemperatures,
 0.761125E+02, 0.892196E+02, 0.107392E+03, 0.125236E+03, 0.142762E+03, 0.159982E+03, 0.176908E+03,
 0.193551E+03, 0.209921E+03, 0.226032E+03, 0.241891E+03, 0.257510E+03, 0.272896E+03, 0.288059E+03,
 0.303005E+03, 0.317742E+03, 0.332276E+03, 0.346613E+03, 0.360758E+03, 0.374717E+03, 0.388494E+03,
 0.402094E+03, 0.415522E+03, 0.428781E+03, 0.441876E+03, 0.454810E+03, 0.467587E+03, 0.480212E+03,
 0.492686E+03, 0.505015E+03, 0.517202E+03, 0.529249E+03, 0.541161E+03, 0.552941E+03, 0.564591E+03,
 0.576116E+03, 0.587519E+03, 0.598802E+03, 0.609969E+03, 0.621024E+03, 0.631968E+03, 0.642806E+03,
 0.653539E+03, 0.664172E+03, 0.674706E+03, 0.685145E+03, 0.695492E+03, 0.705749E+03, 0.715918E+03,
 0.726003E+03, 0.736006E+03, 0.745930E+03, 0.755776E+03, 0.765548E+03, 0.775247E+03, 0.784876E+03,
 0.794437E+03, 0.803933E+03, 0.813365E+03, 0.822735E+03, 0.832046E+03, 0.841300E+03, 0.850497E+03,
 0.859641E+03, 0.868733E+03, 0.877775E+03, 0.886768E+03, 0.895714E+03, 0.904616E+03, 0.913474E+03,
 0.922290E+03, 0.931066E+03, 0.939803E+03, 0.948502E+03, 0.957166E+03, 0.965796E+03, 0.974393E+03,
 0.982958E+03, 0.991493E+03, 0.100000E+04, 0.100848E+04, 0.101693E+04, 0.102536E+04, 0.103377E+04,
 0.104215E+04, 0.105052E+04, 0.105886E+04, 0.106719E+04, 0.107551E+04, 0.108381E+04, 0.109209E+04,
 0.110037E+04, 0.110864E+04, 0.111690E+04, 0.112516E+04, 0.113341E+04, 0.114167E+04, 0.114992E+04,
 0.115819E+04, 0.116645E+04, 0.117473E+04, 0.118303E+04, 0.119134E+04, 0.119967E+04, 0.120803E+04,
 0.121642E+04, 0.122485E+04, 0.123332E+04, 0.124184E+04, 0.125041E+04, 0.125906E+04, 0.126777E+04,
 0.127658E+04, 0.128549E+04, 0.129451E+04, 0.130367E+04, 0.131300E+04, 0.132251E+04, 0.133225E+04,
 0.134226E+04, 0.135262E+04, 0.136340E+04, 0.137475E+04, 0.138686E+04, 0.149268E+04;

FluidPropertySaturated,
 R22, ENTROPY, FLUIDGAS, R22SaturatedTemperatures,
 0.269522E+04, 0.266872E+04, 0.263276E+04, 0.259832E+04, 0.256532E+04, 0.253369E+04, 0.250336E+04,
 0.247426E+04, 0.244634E+04, 0.241954E+04, 0.239380E+04, 0.236908E+04, 0.234532E+04, 0.232248E+04,
 0.230053E+04, 0.227942E+04, 0.225911E+04, 0.223956E+04, 0.222076E+04, 0.220265E+04, 0.218522E+04,
 0.216844E+04, 0.215226E+04, 0.213669E+04, 0.212167E+04, 0.210720E+04, 0.209325E+04, 0.207980E+04,
 0.206683E+04, 0.205432E+04, 0.204225E+04, 0.203060E+04, 0.201936E+04, 0.200851E+04, 0.199803E+04,
 0.198791E+04, 0.197814E+04, 0.196869E+04, 0.195957E+04, 0.195075E+04, 0.194223E+04, 0.193399E+04,
 0.192601E+04, 0.191830E+04, 0.191084E+04, 0.190362E+04, 0.189664E+04, 0.188987E+04, 0.188332E+04,
 0.187697E+04, 0.187082E+04, 0.186485E+04, 0.185907E+04, 0.185347E+04, 0.184803E+04, 0.184275E+04,
 0.183763E+04, 0.183266E+04, 0.182783E+04, 0.182313E+04, 0.181857E+04, 0.181413E+04, 0.180982E+04,
 0.180562E+04, 0.180153E+04, 0.179755E+04, 0.179367E+04, 0.178989E+04, 0.178620E+04, 0.178260E+04,
 0.177909E+04, 0.177565E+04, 0.177230E+04, 0.176902E+04, 0.176580E+04, 0.176266E+04, 0.175958E+04,
 0.175656E+04, 0.175359E+04, 0.175068E+04, 0.174782E+04, 0.174500E+04, 0.174223E+04, 0.173949E+04,
 0.173680E+04, 0.173413E+04, 0.173150E+04, 0.172890E+04, 0.172631E+04, 0.172375E+04, 0.172121E+04,
 0.171868E+04, 0.171616E+04, 0.171364E+04, 0.171113E+04, 0.170862E+04, 0.170610E+04, 0.170357E+04,
 0.170103E+04, 0.169847E+04, 0.169588E+04, 0.169327E+04, 0.169061E+04, 0.168792E+04, 0.168518E+04,
 0.168238E+04, 0.167952E+04, 0.167659E+04, 0.167357E+04, 0.167046E+04, 0.166723E+04, 0.166389E+04,
 0.166041E+04, 0.165677E+04, 0.165295E+04, 0.164892E+04, 0.164464E+04, 0.164008E+04, 0.163518E+04,
 0.162988E+04, 0.162408E+04, 0.161766E+04, 0.161043E+04, 0.160212E+04, 0.149268E+04;

FluidPropertySaturated,
 R22, VISCOSITY, FLUID, R22SaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.116513E-02, 0.110740E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.919865E-03,
 0.881490E-03, 0.845807E-03, 0.812545E-03, 0.781466E-03, 0.752363E-03, 0.725054E-03, 0.699379E-03,
 0.675196E-03, 0.652378E-03, 0.630812E-03, 0.610399E-03, 0.591049E-03, 0.572679E-03, 0.555217E-03,
 0.538597E-03, 0.522759E-03, 0.507649E-03, 0.493216E-03, 0.479415E-03, 0.466206E-03, 0.453550E-03,
 0.441413E-03, 0.429762E-03, 0.418568E-03, 0.407804E-03, 0.397445E-03, 0.387467E-03, 0.377849E-03,
 0.368571E-03, 0.359615E-03, 0.350963E-03, 0.342598E-03, 0.334507E-03, 0.326674E-03, 0.319088E-03,
 0.311734E-03, 0.304603E-03, 0.297683E-03, 0.290964E-03, 0.284436E-03, 0.278091E-03, 0.271920E-03,
 0.265914E-03, 0.260067E-03, 0.254372E-03, 0.248821E-03, 0.243408E-03, 0.238127E-03, 0.232973E-03,
 0.227940E-03, 0.223022E-03, 0.218215E-03, 0.213515E-03, 0.208916E-03, 0.204414E-03, 0.200006E-03,
 0.195687E-03, 0.191454E-03, 0.187302E-03, 0.183230E-03, 0.179232E-03, 0.175307E-03, 0.171451E-03,
 0.167660E-03, 0.163933E-03, 0.160266E-03, 0.156656E-03, 0.153102E-03, 0.149599E-03, 0.146146E-03,
 0.142740E-03, 0.139378E-03, 0.136058E-03, 0.132777E-03, 0.129533E-03, 0.126323E-03, 0.123145E-03,
 0.119994E-03, 0.116870E-03, 0.113767E-03, 0.110684E-03, 0.107617E-03, 0.104561E-03, 0.101513E-03,
 0.984671E-04, 0.954188E-04, 0.923617E-04, 0.892886E-04, 0.861910E-04, 0.830587E-04, 0.798791E-04,
 0.766359E-04, 0.733082E-04, 0.698672E-04, 0.662720E-04, 0.624611E-04, 0.329029E-04;

FluidPropertySaturated,
 R22, VISCOSITY, FLUIDGAS, R22SaturatedTemperatures,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.665563E-05, 0.673946E-05, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.707618E-05,
 0.716068E-05, 0.724248E-05, 0.732990E-05, 0.741658E-05, 0.750114E-05, 0.758579E-05, 0.767049E-05,
 0.775524E-05, 0.784003E-05, 0.792485E-05, 0.800968E-05, 0.809452E-05, 0.817937E-05, 0.826420E-05,
 0.834902E-05, 0.843382E-05, 0.851860E-05, 0.860335E-05, 0.868806E-05, 0.877274E-05, 0.885739E-05,
 0.894199E-05, 0.902656E-05, 0.911109E-05, 0.919558E-05, 0.928004E-05, 0.936446E-05, 0.944886E-05,
 0.953324E-05, 0.961761E-05, 0.970196E-05, 0.978632E-05, 0.987070E-05, 0.995509E-05, 0.100395E-04,
 0.101240E-04, 0.102086E-04, 0.102932E-04, 0.103779E-04, 0.104628E-04, 0.105478E-04, 0.106330E-04,
 0.107184E-04, 0.108040E-04, 0.108899E-04, 0.109760E-04, 0.110625E-04, 0.111493E-04, 0.112366E-04,
 0.113243E-04, 0.114124E-04, 0.115012E-04, 0.115905E-04, 0.116805E-04, 0.117712E-04, 0.118627E-04,
 0.119551E-04, 0.120484E-04, 0.121427E-04, 0.122382E-04, 0.123349E-04, 0.124329E-04, 0.125323E-04,
 0.126333E-04, 0.127361E-04, 0.128407E-04, 0.129473E-04, 0.130562E-04, 0.131674E-04, 0.132813E-04,
 0.133981E-04, 0.135180E-04, 0.136413E-04, 0.137684E-04, 0.138996E-04, 0.140353E-04, 0.141761E-04,
 0.143223E-04, 0.144746E-04, 0.146337E-04, 0.148003E-04, 0.149753E-04, 0.151598E-04, 0.153548E-04,
 0.155619E-04, 0.157827E-04, 0.160192E-04, 0.162740E-04, 0.165501E-04, 0.168514E-04, 0.171831E-04,
 0.175517E-04, 0.179664E-04, 0.184404E-04, 0.189931E-04, 0.196557E-04, 0.329029E-04;

FluidPropertySaturated,
 R22, SURFACETENSION, FLUID, R22SaturatedTemperatures,
 0.385589E-01, 0.382935E-01, 0.379202E-01, 0.375476E-01, 0.371758E-01, 0.368046E-01, 0.364341E-01,
 0.360643E-01, 0.356952E-01, 0.353268E-01, 0.349592E-01, 0.345923E-01, 0.342261E-01, 0.338606E-01,
 0.334958E-01, 0.331318E-01, 0.327686E-01, 0.324061E-01, 0.320444E-01, 0.316834E-01, 0.313232E-01,
 0.309637E-01, 0.306051E-01, 0.302472E-01, 0.298901E-01, 0.295338E-01, 0.291783E-01, 0.288237E-01,
 0.284698E-01, 0.281167E-01, 0.277645E-01, 0.274131E-01, 0.270626E-01, 0.267129E-01, 0.263641E-01,
 0.260161E-01, 0.256690E-01, 0.253227E-01, 0.249774E-01, 0.246329E-01, 0.242893E-01, 0.239467E-01,
 0.236049E-01, 0.232641E-01, 0.229242E-01, 0.225853E-01, 0.222472E-01, 0.219102E-01, 0.215741E-01,
 0.212390E-01, 0.209049E-01, 0.205718E-01, 0.202397E-01, 0.199086E-01, 0.195785E-01, 0.192495E-01,
 0.189215E-01, 0.185945E-01, 0.182687E-01, 0.179439E-01, 0.176202E-01, 0.172977E-01, 0.169762E-01,
 0.166559E-01, 0.163367E-01, 0.160187E-01, 0.157019E-01, 0.153863E-01, 0.150718E-01, 0.147586E-01,
 0.144466E-01, 0.141359E-01, 0.138265E-01, 0.135183E-01, 0.132115E-01, 0.129060E-01, 0.126018E-01,
 0.122990E-01, 0.119976E-01, 0.116975E-01, 0.113990E-01, 0.111018E-01, 0.108062E-01, 0.105121E-01,
 0.102195E-01, 0.992841E-02, 0.963895E-02, 0.935111E-02, 0.906491E-02, 0.878039E-02, 0.849759E-02,
 0.821653E-02, 0.793727E-02, 0.765982E-02, 0.738425E-02, 0.711058E-02, 0.683887E-02, 0.656917E-02,
 0.630152E-02, 0.603598E-02, 0.577260E-02, 0.551146E-02, 0.525261E-02, 0.499612E-02, 0.474207E-02,
 0.449055E-02, 0.424163E-02, 0.399541E-02, 0.375200E-02, 0.351151E-02, 0.327407E-02, 0.303980E-02,
 0.280886E-02, 0.258142E-02, 0.235767E-02, 0.213783E-02, 0.192214E-02, 0.171088E-02, 0.150441E-02,
 0.130311E-02, 0.110748E-02, 0.918129E-03, 0.735843E-03, 0.561683E-03, 0.000000E+00;

FluidPropertySaturated,
 R22, SURFACETENSION, FLUIDGAS, R22SaturatedTemperatures,
 0.385589E-01, 0.382935E-01, 0.379202E-01, 0.375476E-01, 0.371758E-01, 0.368046E-01, 0.364341E-01,
 0.360643E-01, 0.356952E-01, 0.353268E-01, 0.349592E-01, 0.345923E-01, 0.342261E-01, 0.338606E-01,
 0.334958E-01, 0.331318E-01, 0.327686E-01, 0.324061E-01, 0.320444E-01, 0.316834E-01, 0.313232E-01,
 0.309637E-01, 0.306051E-01, 0.302472E-01, 0.298901E-01, 0.295338E-01, 0.291783E-01, 0.288237E-01,
 0.284698E-01, 0.281167E-01, 0.277645E-01, 0.274131E-01, 0.270626E-01, 0.267129E-01, 0.263641E-01,
 0.260161E-01, 0.256690E-01, 0.253227E-01, 0.249774E-01, 0.246329E-01, 0.242893E-01, 0.239467E-01,
 0.236049E-01, 0.232641E-01, 0.229242E-01, 0.225853E-01, 0.222472E-01, 0.219102E-01, 0.215741E-01,
 0.212390E-01, 0.209049E-01, 0.205718E-01, 0.202397E-01, 0.199086E-01, 0.195785E-01, 0.192495E-01,
 0.189215E-01, 0.185945E-01, 0.182687E-01, 0.179439E-01, 0.176202E-01, 0.172977E-01, 0.169762E-01,
 0.166559E-01, 0.163367E-01, 0.160187E-01, 0.157019E-01, 0.153863E-01, 0.150718E-01, 0.147586E-01,
 0.144466E-01, 0.141359E-01, 0.138265E-01, 0.135183E-01, 0.132115E-01, 0.129060E-01, 0.126018E-01,
 0.122990E-01, 0.119976E-01, 0.116975E-01, 0.113990E-01, 0.111018E-01, 0.108062E-01, 0.105121E-01,
 0.102195E-01, 0.992841E-02, 0.963895E-02, 0.935111E-02, 0.906491E-02, 0.878039E-02, 0.849759E-02,
 0.821653E-02, 0.793727E-02, 0.765982E-02, 0.738425E-02, 0.711058E-02, 0.683887E-02, 0.656917E-02,
 0.630152E-02, 0.603598E-02, 0.577260E-02, 0.551146E-02, 0.525261E-02, 0.499612E-02, 0.474207E-02,
 0.449055E-02, 0.424163E-02, 0.399541E-02, 0.375200E-02, 0.351151E-02, 0.327407E-02, 0.303980E-02,
 0.280886E-02, 0.258142E-02, 0.235767E-02, 0.213783E-02, 0.192214E-02, 0.171088E-02, 0.150441E-02,
 0.130311E-02, 0.110748E-02, 0.918129E-03, 0.735843E-03, 0.561683E-03, 0.000000E+00;


! =============================================================================
!
! ************   Subcooled Property Data for Refrigerant     R22   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4990.000 kPa
!                    Critical Temperature:     96.145 degC
! =============================================================================

FluidPropertyTemperatures,
 R22SubCoolTemperatures,
   152.850,   132.850,   112.850,    90.708,    88.565,    86.423,    84.280,
    82.138,    79.995,    77.853,    75.710,    73.568,    71.425,    69.283,
    67.140,    64.998,    62.855,    60.713,    58.570,    56.428,    54.285,
    52.143,    50.000,    48.000,    46.000,    44.000,    42.000,    40.000,
    38.000,    36.000,    34.000,    32.000,    30.000,    28.000,    26.000,
    24.000,    22.000,    20.000,    18.000,    16.000,    14.000,    12.000,
    10.000,     8.000,     6.000,     4.000,     2.000,     0.000,    -2.000,
    -4.000,    -6.000,    -8.000,   -10.000,   -12.000,   -16.000,   -20.000,
   -24.000,   -28.000,   -42.715,   -55.430,   -68.145,   -80.860,   -93.575,
  -106.290,  -119.005,  -131.720,  -144.435,  -157.150;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.426195E+06, 0.463565E+06, 0.436610E+06, 0.328595E+06, 0.323350E+06, 0.318668E+06, 0.314356E+06,
 0.310309E+06, 0.306464E+06, 0.302777E+06, 0.299221E+06, 0.295772E+06, 0.292415E+06, 0.289138E+06,
 0.285929E+06, 0.282782E+06, 0.279689E+06, 0.276646E+06, 0.273646E+06, 0.270687E+06, 0.267764E+06,
 0.264876E+06, 0.262019E+06, 0.259378E+06, 0.256761E+06, 0.254166E+06, 0.251592E+06, 0.249038E+06,
 0.246504E+06, 0.243987E+06, 0.241487E+06, 0.239003E+06, 0.236535E+06, 0.234082E+06, 0.231643E+06,
 0.229217E+06, 0.226806E+06, 0.224406E+06, 0.222019E+06, 0.219644E+06, 0.217281E+06, 0.214928E+06,
 0.212586E+06, 0.210255E+06, 0.207934E+06, 0.205622E+06, 0.203320E+06, 0.201027E+06, 0.198743E+06,
 0.196467E+06, 0.194200E+06, 0.191941E+06, 0.189690E+06, 0.187447E+06, 0.182982E+06, 0.178544E+06,
 0.174133E+06, 0.169745E+06, 0.153783E+06, 0.140166E+06, 0.126655E+06, 0.113199E+06, 0.997595E+05,
 0.863108E+05, 0.728473E+05, 0.593736E+05, 0.458724E+05, 0.322771E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.523842E+03, 0.182571E+03, 0.223559E+03, 0.822226E+03, 0.852934E+03, 0.878544E+03, 0.900835E+03,
 0.920767E+03, 0.938919E+03, 0.955675E+03, 0.971299E+03, 0.985986E+03, 0.999884E+03, 0.101310E+04,
 0.102574E+04, 0.103786E+04, 0.104953E+04, 0.106079E+04, 0.107169E+04, 0.108227E+04, 0.109255E+04,
 0.110255E+04, 0.111232E+04, 0.112122E+04, 0.112995E+04, 0.113850E+04, 0.114689E+04, 0.115514E+04,
 0.116324E+04, 0.117121E+04, 0.117906E+04, 0.118679E+04, 0.119441E+04, 0.120192E+04, 0.120933E+04,
 0.121665E+04, 0.122388E+04, 0.123102E+04, 0.123808E+04, 0.124505E+04, 0.125196E+04, 0.125879E+04,
 0.126555E+04, 0.127224E+04, 0.127886E+04, 0.128543E+04, 0.129193E+04, 0.129838E+04, 0.130477E+04,
 0.131111E+04, 0.131739E+04, 0.132363E+04, 0.132982E+04, 0.133595E+04, 0.134810E+04, 0.136007E+04,
 0.137188E+04, 0.138355E+04, 0.142533E+04, 0.146025E+04, 0.149433E+04, 0.152779E+04, 0.156083E+04,
 0.159362E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.190308E+04, 0.119764E+04, 0.158902E+04, 0.263046E+04, 0.229601E+04, 0.208835E+04, 0.194456E+04,
 0.183794E+04, 0.175509E+04, 0.168846E+04, 0.163345E+04, 0.158710E+04, 0.154739E+04, 0.151290E+04,
 0.148261E+04, 0.145574E+04, 0.143170E+04, 0.141002E+04, 0.139036E+04, 0.137240E+04, 0.135592E+04,
 0.134071E+04, 0.132662E+04, 0.131435E+04, 0.130283E+04, 0.129200E+04, 0.128177E+04, 0.127209E+04,
 0.126291E+04, 0.125417E+04, 0.124584E+04, 0.123789E+04, 0.123028E+04, 0.122298E+04, 0.121598E+04,
 0.120924E+04, 0.120276E+04, 0.119651E+04, 0.119047E+04, 0.118465E+04, 0.117901E+04, 0.117356E+04,
 0.116828E+04, 0.116317E+04, 0.115822E+04, 0.115341E+04, 0.114876E+04, 0.114424E+04, 0.113986E+04,
 0.113561E+04, 0.113149E+04, 0.112749E+04, 0.112362E+04, 0.111987E+04, 0.111272E+04, 0.110603E+04,
 0.109979E+04, 0.109401E+04, 0.107651E+04, 0.106610E+04, 0.105983E+04, 0.105718E+04, 0.105715E+04,
 0.105832E+04, 0.105930E+04, 0.106021E+04, 0.106445E+04, 0.107441E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.161513E+04, 0.174751E+04, 0.167935E+04, 0.138859E+04, 0.137413E+04, 0.136115E+04, 0.134912E+04,
 0.133777E+04, 0.132691E+04, 0.131644E+04, 0.130628E+04, 0.129636E+04, 0.128665E+04, 0.127711E+04,
 0.126771E+04, 0.125843E+04, 0.124926E+04, 0.124017E+04, 0.123116E+04, 0.122221E+04, 0.121331E+04,
 0.120446E+04, 0.119565E+04, 0.118745E+04, 0.117928E+04, 0.117112E+04, 0.116298E+04, 0.115485E+04,
 0.114673E+04, 0.113861E+04, 0.113050E+04, 0.112239E+04, 0.111427E+04, 0.110615E+04, 0.109803E+04,
 0.108989E+04, 0.108175E+04, 0.107359E+04, 0.106542E+04, 0.105724E+04, 0.104904E+04, 0.104081E+04,
 0.103257E+04, 0.102431E+04, 0.101602E+04, 0.100771E+04, 0.999376E+03, 0.991012E+03, 0.982619E+03,
 0.974196E+03, 0.965742E+03, 0.957254E+03, 0.948732E+03, 0.940174E+03, 0.922944E+03, 0.905553E+03,
 0.887988E+03, 0.870235E+03, 0.803092E+03, 0.742309E+03, 0.678367E+03, 0.610610E+03, 0.538298E+03,
 0.460622E+03, 0.376695E+03, 0.285468E+03, 0.185436E+03, 0.742158E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.375069E-04, 0.201356E-04, 0.201486E-04, 0.651336E-04, 0.701369E-04, 0.746074E-04, 0.787411E-04,
 0.826452E-04, 0.863856E-04, 0.900063E-04, 0.935384E-04, 0.970048E-04, 0.100423E-03, 0.103807E-03,
 0.107169E-03, 0.110517E-03, 0.113859E-03, 0.117203E-03, 0.120555E-03, 0.123920E-03, 0.127302E-03,
 0.130707E-03, 0.134139E-03, 0.137371E-03, 0.140632E-03, 0.143926E-03, 0.147255E-03, 0.150624E-03,
 0.154034E-03, 0.157487E-03, 0.160988E-03, 0.164539E-03, 0.168142E-03, 0.171801E-03, 0.175518E-03,
 0.179296E-03, 0.183139E-03, 0.187049E-03, 0.191029E-03, 0.195083E-03, 0.199215E-03, 0.203427E-03,
 0.207724E-03, 0.212109E-03, 0.216586E-03, 0.221159E-03, 0.225833E-03, 0.230611E-03, 0.235500E-03,
 0.240503E-03, 0.245626E-03, 0.250874E-03, 0.256253E-03, 0.261770E-03, 0.273238E-03, 0.285336E-03,
 0.298123E-03, 0.311670E-03, 0.369425E-03, 0.432638E-03, 0.514008E-03, 0.622935E-03, 0.776423E-03,
 0.100867E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.409257E-01, 0.227415E-01, 0.245507E-01, 0.558004E-01, 0.564942E-01, 0.575135E-01, 0.586427E-01,
 0.598045E-01, 0.609678E-01, 0.621198E-01, 0.632551E-01, 0.643721E-01, 0.654707E-01, 0.665517E-01,
 0.676162E-01, 0.686655E-01, 0.697008E-01, 0.707234E-01, 0.717342E-01, 0.727346E-01, 0.737253E-01,
 0.747073E-01, 0.756814E-01, 0.765844E-01, 0.774816E-01, 0.783738E-01, 0.792614E-01, 0.801448E-01,
 0.810244E-01, 0.819007E-01, 0.827739E-01, 0.836446E-01, 0.845128E-01, 0.853791E-01, 0.862436E-01,
 0.871066E-01, 0.879685E-01, 0.888298E-01, 0.896904E-01, 0.905504E-01, 0.914099E-01, 0.922693E-01,
 0.931287E-01, 0.939883E-01, 0.948483E-01, 0.957089E-01, 0.965701E-01, 0.974323E-01, 0.982954E-01,
 0.991598E-01, 0.100026E+00, 0.100893E+00, 0.101761E+00, 0.102632E+00, 0.104379E+00, 0.106134E+00,
 0.107900E+00, 0.109675E+00, 0.116314E+00, 0.122210E+00, 0.128285E+00, 0.134566E+00, 0.141080E+00,
 0.147858E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.406071E+06, 0.436610E+06, 0.328595E+06, 0.323350E+06, 0.318668E+06, 0.314356E+06,
 0.310309E+06, 0.306464E+06, 0.302777E+06, 0.299221E+06, 0.295772E+06, 0.292415E+06, 0.289138E+06,
 0.285929E+06, 0.282782E+06, 0.279689E+06, 0.276646E+06, 0.273646E+06, 0.270687E+06, 0.267764E+06,
 0.264876E+06, 0.262019E+06, 0.259378E+06, 0.256761E+06, 0.254166E+06, 0.251592E+06, 0.249038E+06,
 0.246504E+06, 0.243987E+06, 0.241487E+06, 0.239003E+06, 0.236535E+06, 0.234082E+06, 0.231643E+06,
 0.229217E+06, 0.226806E+06, 0.224406E+06, 0.222019E+06, 0.219644E+06, 0.217281E+06, 0.214928E+06,
 0.212586E+06, 0.210255E+06, 0.207934E+06, 0.205622E+06, 0.203320E+06, 0.201027E+06, 0.198743E+06,
 0.196467E+06, 0.194200E+06, 0.191941E+06, 0.189690E+06, 0.187447E+06, 0.182982E+06, 0.178544E+06,
 0.174133E+06, 0.169745E+06, 0.153783E+06, 0.140166E+06, 0.126655E+06, 0.113199E+06, 0.997595E+05,
 0.863108E+05, 0.728473E+05, 0.593736E+05, 0.458724E+05, 0.322771E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.523842E+03, 0.223559E+03, 0.822226E+03, 0.852934E+03, 0.878544E+03, 0.900835E+03,
 0.920767E+03, 0.938919E+03, 0.955675E+03, 0.971299E+03, 0.985986E+03, 0.999884E+03, 0.101310E+04,
 0.102574E+04, 0.103786E+04, 0.104953E+04, 0.106079E+04, 0.107169E+04, 0.108227E+04, 0.109255E+04,
 0.110255E+04, 0.111232E+04, 0.112122E+04, 0.112995E+04, 0.113850E+04, 0.114689E+04, 0.115514E+04,
 0.116324E+04, 0.117121E+04, 0.117906E+04, 0.118679E+04, 0.119441E+04, 0.120192E+04, 0.120933E+04,
 0.121665E+04, 0.122388E+04, 0.123102E+04, 0.123808E+04, 0.124505E+04, 0.125196E+04, 0.125879E+04,
 0.126555E+04, 0.127224E+04, 0.127886E+04, 0.128543E+04, 0.129193E+04, 0.129838E+04, 0.130477E+04,
 0.131111E+04, 0.131739E+04, 0.132363E+04, 0.132982E+04, 0.133595E+04, 0.134810E+04, 0.136007E+04,
 0.137188E+04, 0.138355E+04, 0.142533E+04, 0.146025E+04, 0.149433E+04, 0.152779E+04, 0.156083E+04,
 0.159362E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.253907E+04, 0.158902E+04, 0.263046E+04, 0.229601E+04, 0.208835E+04, 0.194456E+04,
 0.183794E+04, 0.175509E+04, 0.168846E+04, 0.163345E+04, 0.158710E+04, 0.154739E+04, 0.151290E+04,
 0.148261E+04, 0.145574E+04, 0.143170E+04, 0.141002E+04, 0.139036E+04, 0.137240E+04, 0.135592E+04,
 0.134071E+04, 0.132662E+04, 0.131435E+04, 0.130283E+04, 0.129200E+04, 0.128177E+04, 0.127209E+04,
 0.126291E+04, 0.125417E+04, 0.124584E+04, 0.123789E+04, 0.123028E+04, 0.122298E+04, 0.121598E+04,
 0.120924E+04, 0.120276E+04, 0.119651E+04, 0.119047E+04, 0.118465E+04, 0.117901E+04, 0.117356E+04,
 0.116828E+04, 0.116317E+04, 0.115822E+04, 0.115341E+04, 0.114876E+04, 0.114424E+04, 0.113986E+04,
 0.113561E+04, 0.113149E+04, 0.112749E+04, 0.112362E+04, 0.111987E+04, 0.111272E+04, 0.110603E+04,
 0.109979E+04, 0.109401E+04, 0.107651E+04, 0.106610E+04, 0.105983E+04, 0.105718E+04, 0.105715E+04,
 0.105832E+04, 0.105930E+04, 0.106021E+04, 0.106445E+04, 0.107441E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.157601E+04, 0.167935E+04, 0.138859E+04, 0.137413E+04, 0.136115E+04, 0.134912E+04,
 0.133777E+04, 0.132691E+04, 0.131644E+04, 0.130628E+04, 0.129636E+04, 0.128665E+04, 0.127711E+04,
 0.126771E+04, 0.125843E+04, 0.124926E+04, 0.124017E+04, 0.123116E+04, 0.122221E+04, 0.121331E+04,
 0.120446E+04, 0.119565E+04, 0.118745E+04, 0.117928E+04, 0.117112E+04, 0.116298E+04, 0.115485E+04,
 0.114673E+04, 0.113861E+04, 0.113050E+04, 0.112239E+04, 0.111427E+04, 0.110615E+04, 0.109803E+04,
 0.108989E+04, 0.108175E+04, 0.107359E+04, 0.106542E+04, 0.105724E+04, 0.104904E+04, 0.104081E+04,
 0.103257E+04, 0.102431E+04, 0.101602E+04, 0.100771E+04, 0.999376E+03, 0.991012E+03, 0.982619E+03,
 0.974196E+03, 0.965742E+03, 0.957254E+03, 0.948732E+03, 0.940174E+03, 0.922944E+03, 0.905553E+03,
 0.887988E+03, 0.870235E+03, 0.803092E+03, 0.742309E+03, 0.678367E+03, 0.610610E+03, 0.538298E+03,
 0.460622E+03, 0.376695E+03, 0.285468E+03, 0.185436E+03, 0.742158E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.360317E-04, 0.201486E-04, 0.651336E-04, 0.701369E-04, 0.746074E-04, 0.787411E-04,
 0.826452E-04, 0.863856E-04, 0.900063E-04, 0.935384E-04, 0.970048E-04, 0.100423E-03, 0.103807E-03,
 0.107169E-03, 0.110517E-03, 0.113859E-03, 0.117203E-03, 0.120555E-03, 0.123920E-03, 0.127302E-03,
 0.130707E-03, 0.134139E-03, 0.137371E-03, 0.140632E-03, 0.143926E-03, 0.147255E-03, 0.150624E-03,
 0.154034E-03, 0.157487E-03, 0.160988E-03, 0.164539E-03, 0.168142E-03, 0.171801E-03, 0.175518E-03,
 0.179296E-03, 0.183139E-03, 0.187049E-03, 0.191029E-03, 0.195083E-03, 0.199215E-03, 0.203427E-03,
 0.207724E-03, 0.212109E-03, 0.216586E-03, 0.221159E-03, 0.225833E-03, 0.230611E-03, 0.235500E-03,
 0.240503E-03, 0.245626E-03, 0.250874E-03, 0.256253E-03, 0.261770E-03, 0.273238E-03, 0.285336E-03,
 0.298123E-03, 0.311670E-03, 0.369425E-03, 0.432638E-03, 0.514008E-03, 0.622935E-03, 0.776423E-03,
 0.100867E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.419975E-01, 0.245507E-01, 0.558004E-01, 0.564942E-01, 0.575135E-01, 0.586427E-01,
 0.598045E-01, 0.609678E-01, 0.621198E-01, 0.632551E-01, 0.643721E-01, 0.654707E-01, 0.665517E-01,
 0.676162E-01, 0.686655E-01, 0.697008E-01, 0.707234E-01, 0.717342E-01, 0.727346E-01, 0.737253E-01,
 0.747073E-01, 0.756814E-01, 0.765844E-01, 0.774816E-01, 0.783738E-01, 0.792614E-01, 0.801448E-01,
 0.810244E-01, 0.819007E-01, 0.827739E-01, 0.836446E-01, 0.845128E-01, 0.853791E-01, 0.862436E-01,
 0.871066E-01, 0.879685E-01, 0.888298E-01, 0.896904E-01, 0.905504E-01, 0.914099E-01, 0.922693E-01,
 0.931287E-01, 0.939883E-01, 0.948483E-01, 0.957089E-01, 0.965701E-01, 0.974323E-01, 0.982954E-01,
 0.991598E-01, 0.100026E+00, 0.100893E+00, 0.101761E+00, 0.102632E+00, 0.104379E+00, 0.106134E+00,
 0.107900E+00, 0.109675E+00, 0.116314E+00, 0.122210E+00, 0.128285E+00, 0.134566E+00, 0.141080E+00,
 0.147858E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.385405E+06, 0.328595E+06, 0.323350E+06, 0.318668E+06, 0.314356E+06,
 0.310309E+06, 0.306464E+06, 0.302777E+06, 0.299221E+06, 0.295772E+06, 0.292415E+06, 0.289138E+06,
 0.285929E+06, 0.282782E+06, 0.279689E+06, 0.276646E+06, 0.273646E+06, 0.270687E+06, 0.267764E+06,
 0.264876E+06, 0.262019E+06, 0.259378E+06, 0.256761E+06, 0.254166E+06, 0.251592E+06, 0.249038E+06,
 0.246504E+06, 0.243987E+06, 0.241487E+06, 0.239003E+06, 0.236535E+06, 0.234082E+06, 0.231643E+06,
 0.229217E+06, 0.226806E+06, 0.224406E+06, 0.222019E+06, 0.219644E+06, 0.217281E+06, 0.214928E+06,
 0.212586E+06, 0.210255E+06, 0.207934E+06, 0.205622E+06, 0.203320E+06, 0.201027E+06, 0.198743E+06,
 0.196467E+06, 0.194200E+06, 0.191941E+06, 0.189690E+06, 0.187447E+06, 0.182982E+06, 0.178544E+06,
 0.174133E+06, 0.169745E+06, 0.153783E+06, 0.140166E+06, 0.126655E+06, 0.113199E+06, 0.997595E+05,
 0.863108E+05, 0.728473E+05, 0.593736E+05, 0.458724E+05, 0.322771E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.523842E+03, 0.822226E+03, 0.852934E+03, 0.878544E+03, 0.900835E+03,
 0.920767E+03, 0.938919E+03, 0.955675E+03, 0.971299E+03, 0.985986E+03, 0.999884E+03, 0.101310E+04,
 0.102574E+04, 0.103786E+04, 0.104953E+04, 0.106079E+04, 0.107169E+04, 0.108227E+04, 0.109255E+04,
 0.110255E+04, 0.111232E+04, 0.112122E+04, 0.112995E+04, 0.113850E+04, 0.114689E+04, 0.115514E+04,
 0.116324E+04, 0.117121E+04, 0.117906E+04, 0.118679E+04, 0.119441E+04, 0.120192E+04, 0.120933E+04,
 0.121665E+04, 0.122388E+04, 0.123102E+04, 0.123808E+04, 0.124505E+04, 0.125196E+04, 0.125879E+04,
 0.126555E+04, 0.127224E+04, 0.127886E+04, 0.128543E+04, 0.129193E+04, 0.129838E+04, 0.130477E+04,
 0.131111E+04, 0.131739E+04, 0.132363E+04, 0.132982E+04, 0.133595E+04, 0.134810E+04, 0.136007E+04,
 0.137188E+04, 0.138355E+04, 0.142533E+04, 0.146025E+04, 0.149433E+04, 0.152779E+04, 0.156083E+04,
 0.159362E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.487785E+04, 0.263046E+04, 0.229601E+04, 0.208835E+04, 0.194456E+04,
 0.183794E+04, 0.175509E+04, 0.168846E+04, 0.163345E+04, 0.158710E+04, 0.154739E+04, 0.151290E+04,
 0.148261E+04, 0.145574E+04, 0.143170E+04, 0.141002E+04, 0.139036E+04, 0.137240E+04, 0.135592E+04,
 0.134071E+04, 0.132662E+04, 0.131435E+04, 0.130283E+04, 0.129200E+04, 0.128177E+04, 0.127209E+04,
 0.126291E+04, 0.125417E+04, 0.124584E+04, 0.123789E+04, 0.123028E+04, 0.122298E+04, 0.121598E+04,
 0.120924E+04, 0.120276E+04, 0.119651E+04, 0.119047E+04, 0.118465E+04, 0.117901E+04, 0.117356E+04,
 0.116828E+04, 0.116317E+04, 0.115822E+04, 0.115341E+04, 0.114876E+04, 0.114424E+04, 0.113986E+04,
 0.113561E+04, 0.113149E+04, 0.112749E+04, 0.112362E+04, 0.111987E+04, 0.111272E+04, 0.110603E+04,
 0.109979E+04, 0.109401E+04, 0.107651E+04, 0.106610E+04, 0.105983E+04, 0.105718E+04, 0.105715E+04,
 0.105832E+04, 0.105930E+04, 0.106021E+04, 0.106445E+04, 0.107441E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.153344E+04, 0.138859E+04, 0.137413E+04, 0.136115E+04, 0.134912E+04,
 0.133777E+04, 0.132691E+04, 0.131644E+04, 0.130628E+04, 0.129636E+04, 0.128665E+04, 0.127711E+04,
 0.126771E+04, 0.125843E+04, 0.124926E+04, 0.124017E+04, 0.123116E+04, 0.122221E+04, 0.121331E+04,
 0.120446E+04, 0.119565E+04, 0.118745E+04, 0.117928E+04, 0.117112E+04, 0.116298E+04, 0.115485E+04,
 0.114673E+04, 0.113861E+04, 0.113050E+04, 0.112239E+04, 0.111427E+04, 0.110615E+04, 0.109803E+04,
 0.108989E+04, 0.108175E+04, 0.107359E+04, 0.106542E+04, 0.105724E+04, 0.104904E+04, 0.104081E+04,
 0.103257E+04, 0.102431E+04, 0.101602E+04, 0.100771E+04, 0.999376E+03, 0.991012E+03, 0.982619E+03,
 0.974196E+03, 0.965742E+03, 0.957254E+03, 0.948732E+03, 0.940174E+03, 0.922944E+03, 0.905553E+03,
 0.887988E+03, 0.870235E+03, 0.803092E+03, 0.742309E+03, 0.678367E+03, 0.610610E+03, 0.538298E+03,
 0.460622E+03, 0.376695E+03, 0.285468E+03, 0.185436E+03, 0.742158E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.343645E-04, 0.651336E-04, 0.701369E-04, 0.746074E-04, 0.787411E-04,
 0.826452E-04, 0.863856E-04, 0.900063E-04, 0.935384E-04, 0.970048E-04, 0.100423E-03, 0.103807E-03,
 0.107169E-03, 0.110517E-03, 0.113859E-03, 0.117203E-03, 0.120555E-03, 0.123920E-03, 0.127302E-03,
 0.130707E-03, 0.134139E-03, 0.137371E-03, 0.140632E-03, 0.143926E-03, 0.147255E-03, 0.150624E-03,
 0.154034E-03, 0.157487E-03, 0.160988E-03, 0.164539E-03, 0.168142E-03, 0.171801E-03, 0.175518E-03,
 0.179296E-03, 0.183139E-03, 0.187049E-03, 0.191029E-03, 0.195083E-03, 0.199215E-03, 0.203427E-03,
 0.207724E-03, 0.212109E-03, 0.216586E-03, 0.221159E-03, 0.225833E-03, 0.230611E-03, 0.235500E-03,
 0.240503E-03, 0.245626E-03, 0.250874E-03, 0.256253E-03, 0.261770E-03, 0.273238E-03, 0.285336E-03,
 0.298123E-03, 0.311670E-03, 0.369425E-03, 0.432638E-03, 0.514008E-03, 0.622935E-03, 0.776423E-03,
 0.100867E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.499000E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.469805E-01, 0.558004E-01, 0.564942E-01, 0.575135E-01, 0.586427E-01,
 0.598045E-01, 0.609678E-01, 0.621198E-01, 0.632551E-01, 0.643721E-01, 0.654707E-01, 0.665517E-01,
 0.676162E-01, 0.686655E-01, 0.697008E-01, 0.707234E-01, 0.717342E-01, 0.727346E-01, 0.737253E-01,
 0.747073E-01, 0.756814E-01, 0.765844E-01, 0.774816E-01, 0.783738E-01, 0.792614E-01, 0.801448E-01,
 0.810244E-01, 0.819007E-01, 0.827739E-01, 0.836446E-01, 0.845128E-01, 0.853791E-01, 0.862436E-01,
 0.871066E-01, 0.879685E-01, 0.888298E-01, 0.896904E-01, 0.905504E-01, 0.914099E-01, 0.922693E-01,
 0.931287E-01, 0.939883E-01, 0.948483E-01, 0.957089E-01, 0.965701E-01, 0.974323E-01, 0.982954E-01,
 0.991598E-01, 0.100026E+00, 0.100893E+00, 0.101761E+00, 0.102632E+00, 0.104379E+00, 0.106134E+00,
 0.107900E+00, 0.109675E+00, 0.116314E+00, 0.122210E+00, 0.128285E+00, 0.134566E+00, 0.141080E+00,
 0.147858E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.333998E+06, 0.326615E+06, 0.321001E+06, 0.316147E+06,
 0.311742E+06, 0.307640E+06, 0.303761E+06, 0.300054E+06, 0.296485E+06, 0.293029E+06, 0.289669E+06,
 0.286391E+06, 0.283184E+06, 0.280039E+06, 0.276950E+06, 0.273910E+06, 0.270916E+06, 0.267962E+06,
 0.265045E+06, 0.262162E+06, 0.259499E+06, 0.256862E+06, 0.254249E+06, 0.251658E+06, 0.249089E+06,
 0.246539E+06, 0.244009E+06, 0.241496E+06, 0.239001E+06, 0.236522E+06, 0.234058E+06, 0.231609E+06,
 0.229175E+06, 0.226754E+06, 0.224347E+06, 0.221952E+06, 0.219570E+06, 0.217199E+06, 0.214840E+06,
 0.212492E+06, 0.210155E+06, 0.207828E+06, 0.205511E+06, 0.203204E+06, 0.200906E+06, 0.198617E+06,
 0.196337E+06, 0.194066E+06, 0.191803E+06, 0.189548E+06, 0.187301E+06, 0.182829E+06, 0.178385E+06,
 0.173967E+06, 0.169574E+06, 0.153595E+06, 0.139967E+06, 0.126447E+06, 0.112985E+06, 0.995401E+05,
 0.860872E+05, 0.726204E+05, 0.591438E+05, 0.456403E+05, 0.320438E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.768632E+03, 0.819524E+03, 0.853859E+03, 0.881202E+03,
 0.904469E+03, 0.925001E+03, 0.943545E+03, 0.960566E+03, 0.976374E+03, 0.991191E+03, 0.100518E+04,
 0.101847E+04, 0.103115E+04, 0.104330E+04, 0.105499E+04, 0.106626E+04, 0.107717E+04, 0.108775E+04,
 0.109802E+04, 0.110803E+04, 0.111714E+04, 0.112605E+04, 0.113478E+04, 0.114334E+04, 0.115173E+04,
 0.115997E+04, 0.116807E+04, 0.117604E+04, 0.118388E+04, 0.119161E+04, 0.119922E+04, 0.120673E+04,
 0.121414E+04, 0.122145E+04, 0.122867E+04, 0.123580E+04, 0.124285E+04, 0.124983E+04, 0.125672E+04,
 0.126354E+04, 0.127029E+04, 0.127698E+04, 0.128359E+04, 0.129015E+04, 0.129665E+04, 0.130309E+04,
 0.130947E+04, 0.131580E+04, 0.132207E+04, 0.132830E+04, 0.133448E+04, 0.134670E+04, 0.135874E+04,
 0.137061E+04, 0.138234E+04, 0.142431E+04, 0.145935E+04, 0.149354E+04, 0.152709E+04, 0.156021E+04,
 0.159306E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.435680E+04, 0.289348E+04, 0.240717E+04, 0.214574E+04,
 0.197734E+04, 0.185770E+04, 0.176726E+04, 0.169590E+04, 0.163781E+04, 0.158938E+04, 0.154823E+04,
 0.151272E+04, 0.148170E+04, 0.145429E+04, 0.142986E+04, 0.140790E+04, 0.138802E+04, 0.136991E+04,
 0.135331E+04, 0.133802E+04, 0.132478E+04, 0.131241E+04, 0.130082E+04, 0.128992E+04, 0.127964E+04,
 0.126992E+04, 0.126070E+04, 0.125194E+04, 0.124359E+04, 0.123562E+04, 0.122800E+04, 0.122070E+04,
 0.121369E+04, 0.120695E+04, 0.120047E+04, 0.119422E+04, 0.118820E+04, 0.118238E+04, 0.117676E+04,
 0.117133E+04, 0.116607E+04, 0.116097E+04, 0.115604E+04, 0.115126E+04, 0.114663E+04, 0.114214E+04,
 0.113779E+04, 0.113358E+04, 0.112949E+04, 0.112553E+04, 0.112170E+04, 0.111440E+04, 0.110758E+04,
 0.110122E+04, 0.109532E+04, 0.107749E+04, 0.106686E+04, 0.106042E+04, 0.105764E+04, 0.105752E+04,
 0.105861E+04, 0.105954E+04, 0.106041E+04, 0.106460E+04, 0.107447E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140512E+04, 0.138477E+04, 0.136921E+04, 0.135567E+04,
 0.134330E+04, 0.133173E+04, 0.132071E+04, 0.131011E+04, 0.129985E+04, 0.128985E+04, 0.128007E+04,
 0.127047E+04, 0.126102E+04, 0.125169E+04, 0.124246E+04, 0.123333E+04, 0.122427E+04, 0.121528E+04,
 0.120634E+04, 0.119745E+04, 0.118918E+04, 0.118095E+04, 0.117273E+04, 0.116454E+04, 0.115636E+04,
 0.114819E+04, 0.114003E+04, 0.113188E+04, 0.112373E+04, 0.111558E+04, 0.110743E+04, 0.109927E+04,
 0.109110E+04, 0.108293E+04, 0.107474E+04, 0.106655E+04, 0.105834E+04, 0.105011E+04, 0.104187E+04,
 0.103360E+04, 0.102532E+04, 0.101701E+04, 0.100868E+04, 0.100033E+04, 0.991945E+03, 0.983535E+03,
 0.975096E+03, 0.966625E+03, 0.958122E+03, 0.949586E+03, 0.941013E+03, 0.923757E+03, 0.906340E+03,
 0.888751E+03, 0.870976E+03, 0.803763E+03, 0.742931E+03, 0.678948E+03, 0.611156E+03, 0.538817E+03,
 0.461117E+03, 0.377169E+03, 0.285923E+03, 0.185874E+03, 0.746430E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.567677E-04, 0.643342E-04, 0.699754E-04, 0.748102E-04,
 0.791889E-04, 0.832750E-04, 0.871599E-04, 0.909013E-04, 0.945379E-04, 0.980976E-04, 0.101601E-03,
 0.105065E-03, 0.108501E-03, 0.111921E-03, 0.115333E-03, 0.118745E-03, 0.122163E-03, 0.125594E-03,
 0.129042E-03, 0.132513E-03, 0.135778E-03, 0.139069E-03, 0.142390E-03, 0.145745E-03, 0.149137E-03,
 0.152568E-03, 0.156041E-03, 0.159560E-03, 0.163126E-03, 0.166744E-03, 0.170416E-03, 0.174145E-03,
 0.177935E-03, 0.181787E-03, 0.185705E-03, 0.189693E-03, 0.193754E-03, 0.197892E-03, 0.202109E-03,
 0.206409E-03, 0.210797E-03, 0.215276E-03, 0.219851E-03, 0.224525E-03, 0.229304E-03, 0.234191E-03,
 0.239192E-03, 0.244313E-03, 0.249557E-03, 0.254932E-03, 0.260443E-03, 0.271899E-03, 0.283981E-03,
 0.296749E-03, 0.310272E-03, 0.367903E-03, 0.430948E-03, 0.512066E-03, 0.620606E-03, 0.773464E-03,
 0.100459E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.450225E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.603314E-01, 0.566910E-01, 0.568650E-01, 0.577677E-01,
 0.588798E-01, 0.600536E-01, 0.612378E-01, 0.624124E-01, 0.635698E-01, 0.647075E-01, 0.658252E-01,
 0.669239E-01, 0.680047E-01, 0.690691E-01, 0.701184E-01, 0.711541E-01, 0.721773E-01, 0.731892E-01,
 0.741909E-01, 0.751834E-01, 0.761024E-01, 0.770147E-01, 0.779210E-01, 0.788220E-01, 0.797180E-01,
 0.806095E-01, 0.814971E-01, 0.823811E-01, 0.832620E-01, 0.841400E-01, 0.850155E-01, 0.858888E-01,
 0.867602E-01, 0.876302E-01, 0.884993E-01, 0.893673E-01, 0.902343E-01, 0.911007E-01, 0.919667E-01,
 0.928324E-01, 0.936980E-01, 0.945639E-01, 0.954300E-01, 0.962967E-01, 0.971640E-01, 0.980323E-01,
 0.989015E-01, 0.997719E-01, 0.100644E+00, 0.101517E+00, 0.102392E+00, 0.104147E+00, 0.105910E+00,
 0.107682E+00, 0.109465E+00, 0.116125E+00, 0.122038E+00, 0.128127E+00, 0.134420E+00, 0.140945E+00,
 0.147733E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.328451E+06, 0.322131E+06, 0.316957E+06,
 0.312364E+06, 0.308138E+06, 0.304170E+06, 0.300396E+06, 0.296774E+06, 0.293277E+06, 0.289882E+06,
 0.286575E+06, 0.283344E+06, 0.280178E+06, 0.277071E+06, 0.274015E+06, 0.271006E+06, 0.268040E+06,
 0.265112E+06, 0.262219E+06, 0.259547E+06, 0.256903E+06, 0.254282E+06, 0.251685E+06, 0.249110E+06,
 0.246555E+06, 0.244019E+06, 0.241502E+06, 0.239002E+06, 0.236518E+06, 0.234051E+06, 0.231598E+06,
 0.229161E+06, 0.226737E+06, 0.224326E+06, 0.221929E+06, 0.219544E+06, 0.217170E+06, 0.214809E+06,
 0.212458E+06, 0.210119E+06, 0.207790E+06, 0.205471E+06, 0.203162E+06, 0.200862E+06, 0.198571E+06,
 0.196290E+06, 0.194017E+06, 0.191752E+06, 0.189496E+06, 0.187247E+06, 0.182772E+06, 0.178326E+06,
 0.173907E+06, 0.169512E+06, 0.153526E+06, 0.139894E+06, 0.126371E+06, 0.112906E+06, 0.994594E+05,
 0.860050E+05, 0.725369E+05, 0.590593E+05, 0.455550E+05, 0.319580E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.801176E+03, 0.842200E+03, 0.872552E+03,
 0.897572E+03, 0.919264E+03, 0.938638E+03, 0.956282E+03, 0.972578E+03, 0.987787E+03, 0.100210E+04,
 0.101565E+04, 0.102856E+04, 0.104091E+04, 0.105277E+04, 0.106419E+04, 0.107523E+04, 0.108593E+04,
 0.109631E+04, 0.110641E+04, 0.111560E+04, 0.112459E+04, 0.113338E+04, 0.114200E+04, 0.115045E+04,
 0.115875E+04, 0.116690E+04, 0.117491E+04, 0.118280E+04, 0.119057E+04, 0.119822E+04, 0.120576E+04,
 0.121320E+04, 0.122055E+04, 0.122780E+04, 0.123496E+04, 0.124204E+04, 0.124903E+04, 0.125595E+04,
 0.126280E+04, 0.126957E+04, 0.127627E+04, 0.128291E+04, 0.128949E+04, 0.129600E+04, 0.130246E+04,
 0.130886E+04, 0.131521E+04, 0.132150E+04, 0.132774E+04, 0.133393E+04, 0.134618E+04, 0.135824E+04,
 0.137014E+04, 0.138189E+04, 0.142393E+04, 0.145902E+04, 0.149325E+04, 0.152683E+04, 0.155998E+04,
 0.159286E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.343424E+04, 0.261118E+04, 0.225579E+04,
 0.204702E+04, 0.190607E+04, 0.180292E+04, 0.172333E+04, 0.165958E+04, 0.160708E+04, 0.156290E+04,
 0.152508E+04, 0.149224E+04, 0.146339E+04, 0.143779E+04, 0.141487E+04, 0.139419E+04, 0.137541E+04,
 0.135824E+04, 0.134246E+04, 0.132883E+04, 0.131612E+04, 0.130422E+04, 0.129306E+04, 0.128254E+04,
 0.127261E+04, 0.126320E+04, 0.125426E+04, 0.124576E+04, 0.123765E+04, 0.122990E+04, 0.122249E+04,
 0.121537E+04, 0.120854E+04, 0.120197E+04, 0.119564E+04, 0.118954E+04, 0.118365E+04, 0.117797E+04,
 0.117247E+04, 0.116715E+04, 0.116201E+04, 0.115703E+04, 0.115220E+04, 0.114753E+04, 0.114300E+04,
 0.113861E+04, 0.113436E+04, 0.113024E+04, 0.112625E+04, 0.112238E+04, 0.111503E+04, 0.110815E+04,
 0.110175E+04, 0.109581E+04, 0.107785E+04, 0.106715E+04, 0.106064E+04, 0.105781E+04, 0.105765E+04,
 0.105872E+04, 0.105963E+04, 0.106048E+04, 0.106466E+04, 0.107449E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139046E+04, 0.137294E+04, 0.135850E+04,
 0.134562E+04, 0.133369E+04, 0.132242E+04, 0.131163E+04, 0.130122E+04, 0.129110E+04, 0.128122E+04,
 0.127153E+04, 0.126200E+04, 0.125261E+04, 0.124333E+04, 0.123415E+04, 0.122505E+04, 0.121602E+04,
 0.120705E+04, 0.119813E+04, 0.118984E+04, 0.118158E+04, 0.117334E+04, 0.116512E+04, 0.115693E+04,
 0.114874E+04, 0.114056E+04, 0.113240E+04, 0.112423E+04, 0.111606E+04, 0.110790E+04, 0.109973E+04,
 0.109155E+04, 0.108337E+04, 0.107517E+04, 0.106697E+04, 0.105875E+04, 0.105051E+04, 0.104226E+04,
 0.103398E+04, 0.102569E+04, 0.101738E+04, 0.100904E+04, 0.100068E+04, 0.992291E+03, 0.983874E+03,
 0.975429E+03, 0.966952E+03, 0.958444E+03, 0.949901E+03, 0.941324E+03, 0.924057E+03, 0.906631E+03,
 0.889033E+03, 0.871250E+03, 0.804011E+03, 0.743160E+03, 0.679162E+03, 0.611358E+03, 0.539008E+03,
 0.461299E+03, 0.377343E+03, 0.286090E+03, 0.186035E+03, 0.748003E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.613331E-04, 0.678746E-04, 0.731325E-04,
 0.777648E-04, 0.820222E-04, 0.860318E-04, 0.898683E-04, 0.935801E-04, 0.972010E-04, 0.100755E-03,
 0.104262E-03, 0.107735E-03, 0.111186E-03, 0.114626E-03, 0.118062E-03, 0.121502E-03, 0.124952E-03,
 0.128418E-03, 0.131904E-03, 0.135182E-03, 0.138485E-03, 0.141818E-03, 0.145182E-03, 0.148583E-03,
 0.152022E-03, 0.155503E-03, 0.159028E-03, 0.162602E-03, 0.166225E-03, 0.169902E-03, 0.173636E-03,
 0.177430E-03, 0.181286E-03, 0.185208E-03, 0.189199E-03, 0.193262E-03, 0.197402E-03, 0.201621E-03,
 0.205923E-03, 0.210312E-03, 0.214792E-03, 0.219367E-03, 0.224042E-03, 0.228820E-03, 0.233708E-03,
 0.238708E-03, 0.243828E-03, 0.249071E-03, 0.254445E-03, 0.259954E-03, 0.271405E-03, 0.283481E-03,
 0.296242E-03, 0.309757E-03, 0.367343E-03, 0.430326E-03, 0.511352E-03, 0.619749E-03, 0.772377E-03,
 0.100310E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.432287E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.581174E-01, 0.569051E-01, 0.575187E-01,
 0.585554E-01, 0.597145E-01, 0.609042E-01, 0.620916E-01, 0.632639E-01, 0.644166E-01, 0.655488E-01,
 0.666609E-01, 0.677542E-01, 0.688300E-01, 0.698899E-01, 0.709352E-01, 0.719673E-01, 0.729875E-01,
 0.739969E-01, 0.749965E-01, 0.759217E-01, 0.768398E-01, 0.777516E-01, 0.786577E-01, 0.795585E-01,
 0.804547E-01, 0.813466E-01, 0.822347E-01, 0.831194E-01, 0.840011E-01, 0.848801E-01, 0.857568E-01,
 0.866314E-01, 0.875044E-01, 0.883765E-01, 0.892472E-01, 0.901170E-01, 0.909860E-01, 0.918544E-01,
 0.927224E-01, 0.935904E-01, 0.944584E-01, 0.953267E-01, 0.961954E-01, 0.970647E-01, 0.979348E-01,
 0.988059E-01, 0.996780E-01, 0.100551E+00, 0.101426E+00, 0.102303E+00, 0.104061E+00, 0.105827E+00,
 0.107602E+00, 0.109387E+00, 0.116056E+00, 0.121974E+00, 0.128069E+00, 0.134367E+00, 0.140896E+00,
 0.147687E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.323469E+06, 0.317853E+06,
 0.313031E+06, 0.308661E+06, 0.304594E+06, 0.300748E+06, 0.297070E+06, 0.293528E+06, 0.290098E+06,
 0.286761E+06, 0.283505E+06, 0.280318E+06, 0.277192E+06, 0.274120E+06, 0.271097E+06, 0.268118E+06,
 0.265179E+06, 0.262276E+06, 0.259596E+06, 0.256944E+06, 0.254317E+06, 0.251713E+06, 0.249131E+06,
 0.246571E+06, 0.244030E+06, 0.241508E+06, 0.239004E+06, 0.236516E+06, 0.234045E+06, 0.231589E+06,
 0.229147E+06, 0.226720E+06, 0.224307E+06, 0.221906E+06, 0.219519E+06, 0.217143E+06, 0.214779E+06,
 0.212426E+06, 0.210084E+06, 0.207753E+06, 0.205432E+06, 0.203121E+06, 0.200820E+06, 0.198527E+06,
 0.196244E+06, 0.193970E+06, 0.191704E+06, 0.189446E+06, 0.187196E+06, 0.182719E+06, 0.178270E+06,
 0.173848E+06, 0.169451E+06, 0.153460E+06, 0.139824E+06, 0.126297E+06, 0.112830E+06, 0.993815E+05,
 0.859256E+05, 0.724564E+05, 0.589777E+05, 0.454726E+05, 0.318751E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.828584E+03, 0.863110E+03,
 0.890287E+03, 0.913321E+03, 0.933618E+03, 0.951941E+03, 0.968757E+03, 0.984379E+03, 0.999025E+03,
 0.101286E+04, 0.102600E+04, 0.103855E+04, 0.105058E+04, 0.106216E+04, 0.107333E+04, 0.108414E+04,
 0.109463E+04, 0.110482E+04, 0.111410E+04, 0.112316E+04, 0.113202E+04, 0.114070E+04, 0.114920E+04,
 0.115755E+04, 0.116575E+04, 0.117381E+04, 0.118174E+04, 0.118955E+04, 0.119724E+04, 0.120482E+04,
 0.121229E+04, 0.121967E+04, 0.122695E+04, 0.123414E+04, 0.124124E+04, 0.124826E+04, 0.125521E+04,
 0.126207E+04, 0.126887E+04, 0.127559E+04, 0.128225E+04, 0.128885E+04, 0.129538E+04, 0.130185E+04,
 0.130827E+04, 0.131463E+04, 0.132094E+04, 0.132720E+04, 0.133340E+04, 0.134567E+04, 0.135776E+04,
 0.136969E+04, 0.138145E+04, 0.142356E+04, 0.145870E+04, 0.149297E+04, 0.152658E+04, 0.155976E+04,
 0.159266E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.291676E+04, 0.239604E+04,
 0.212923E+04, 0.196064E+04, 0.184199E+04, 0.175277E+04, 0.168259E+04, 0.162558E+04, 0.157809E+04,
 0.153778E+04, 0.150301E+04, 0.147264E+04, 0.144581E+04, 0.142189E+04, 0.140039E+04, 0.138091E+04,
 0.136316E+04, 0.134689E+04, 0.133286E+04, 0.131980E+04, 0.130760E+04, 0.129616E+04, 0.128541E+04,
 0.127526E+04, 0.126566E+04, 0.125656E+04, 0.124790E+04, 0.123965E+04, 0.123178E+04, 0.122425E+04,
 0.121703E+04, 0.121010E+04, 0.120344E+04, 0.119703E+04, 0.119085E+04, 0.118490E+04, 0.117915E+04,
 0.117359E+04, 0.116822E+04, 0.116302E+04, 0.115799E+04, 0.115312E+04, 0.114840E+04, 0.114383E+04,
 0.113941E+04, 0.113512E+04, 0.113097E+04, 0.112694E+04, 0.112305E+04, 0.111564E+04, 0.110872E+04,
 0.110227E+04, 0.109629E+04, 0.107821E+04, 0.106742E+04, 0.106086E+04, 0.105798E+04, 0.105778E+04,
 0.105883E+04, 0.105972E+04, 0.106056E+04, 0.106471E+04, 0.107451E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137723E+04, 0.136157E+04,
 0.134804E+04, 0.133570E+04, 0.132415E+04, 0.131316E+04, 0.130259E+04, 0.129234E+04, 0.128235E+04,
 0.127258E+04, 0.126298E+04, 0.125352E+04, 0.124419E+04, 0.123496E+04, 0.122582E+04, 0.121675E+04,
 0.120774E+04, 0.119879E+04, 0.119047E+04, 0.118219E+04, 0.117393E+04, 0.116569E+04, 0.115748E+04,
 0.114927E+04, 0.114108E+04, 0.113290E+04, 0.112472E+04, 0.111654E+04, 0.110836E+04, 0.110018E+04,
 0.109199E+04, 0.108379E+04, 0.107559E+04, 0.106737E+04, 0.105914E+04, 0.105090E+04, 0.104264E+04,
 0.103436E+04, 0.102606E+04, 0.101773E+04, 0.100939E+04, 0.100102E+04, 0.992626E+03, 0.984203E+03,
 0.975752E+03, 0.967269E+03, 0.958755E+03, 0.950207E+03, 0.941625E+03, 0.924348E+03, 0.906913E+03,
 0.889306E+03, 0.871515E+03, 0.804250E+03, 0.743382E+03, 0.679369E+03, 0.611553E+03, 0.539193E+03,
 0.461476E+03, 0.377512E+03, 0.286252E+03, 0.186191E+03, 0.749523E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.654876E-04, 0.713365E-04,
 0.762839E-04, 0.807416E-04, 0.848914E-04, 0.888322E-04, 0.926252E-04, 0.963109E-04, 0.999185E-04,
 0.103469E-03, 0.106980E-03, 0.110464E-03, 0.113933E-03, 0.117394E-03, 0.120856E-03, 0.124325E-03,
 0.127808E-03, 0.131310E-03, 0.134601E-03, 0.137916E-03, 0.141260E-03, 0.144634E-03, 0.148044E-03,
 0.151491E-03, 0.154980E-03, 0.158512E-03, 0.162092E-03, 0.165721E-03, 0.169404E-03, 0.173142E-03,
 0.176940E-03, 0.180800E-03, 0.184725E-03, 0.188719E-03, 0.192785E-03, 0.196927E-03, 0.201148E-03,
 0.205452E-03, 0.209842E-03, 0.214323E-03, 0.218899E-03, 0.223574E-03, 0.228353E-03, 0.233240E-03,
 0.238240E-03, 0.243358E-03, 0.248601E-03, 0.253973E-03, 0.259480E-03, 0.270928E-03, 0.282998E-03,
 0.295752E-03, 0.309258E-03, 0.366801E-03, 0.429726E-03, 0.510662E-03, 0.618922E-03, 0.771327E-03,
 0.100165E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.414960E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.574110E-01, 0.573817E-01,
 0.582684E-01, 0.593913E-01, 0.605793E-01, 0.617766E-01, 0.629628E-01, 0.641302E-01, 0.652767E-01,
 0.664022E-01, 0.675080E-01, 0.685953E-01, 0.696657E-01, 0.707208E-01, 0.717619E-01, 0.727903E-01,
 0.738073E-01, 0.748140E-01, 0.757453E-01, 0.766692E-01, 0.775864E-01, 0.784975E-01, 0.794032E-01,
 0.803038E-01, 0.812000E-01, 0.820922E-01, 0.829807E-01, 0.838660E-01, 0.847485E-01, 0.856285E-01,
 0.865063E-01, 0.873822E-01, 0.882572E-01, 0.891307E-01, 0.900031E-01, 0.908745E-01, 0.917454E-01,
 0.926158E-01, 0.934859E-01, 0.943561E-01, 0.952264E-01, 0.960971E-01, 0.969683E-01, 0.978403E-01,
 0.987131E-01, 0.995870E-01, 0.100462E+00, 0.101339E+00, 0.102217E+00, 0.103978E+00, 0.105746E+00,
 0.107524E+00, 0.109312E+00, 0.115989E+00, 0.121913E+00, 0.128012E+00, 0.134315E+00, 0.140848E+00,
 0.147642E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.318867E+06,
 0.313752E+06, 0.309214E+06, 0.305036E+06, 0.301110E+06, 0.297373E+06, 0.293785E+06, 0.290317E+06,
 0.286949E+06, 0.283667E+06, 0.280458E+06, 0.277314E+06, 0.274226E+06, 0.271189E+06, 0.268197E+06,
 0.265246E+06, 0.262334E+06, 0.259646E+06, 0.256985E+06, 0.254351E+06, 0.251741E+06, 0.249154E+06,
 0.246588E+06, 0.244042E+06, 0.241515E+06, 0.239006E+06, 0.236515E+06, 0.234039E+06, 0.231580E+06,
 0.229135E+06, 0.226705E+06, 0.224289E+06, 0.221885E+06, 0.219495E+06, 0.217117E+06, 0.214750E+06,
 0.212395E+06, 0.210051E+06, 0.207718E+06, 0.205395E+06, 0.203082E+06, 0.200779E+06, 0.198485E+06,
 0.196200E+06, 0.193924E+06, 0.191657E+06, 0.189398E+06, 0.187146E+06, 0.182667E+06, 0.178216E+06,
 0.173792E+06, 0.169393E+06, 0.153396E+06, 0.139756E+06, 0.126226E+06, 0.112757E+06, 0.993062E+05,
 0.858489E+05, 0.723785E+05, 0.588989E+05, 0.453929E+05, 0.317949E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.852579E+03,
 0.882514E+03, 0.907130E+03, 0.928467E+03, 0.947531E+03, 0.964905E+03, 0.980962E+03, 0.995958E+03,
 0.101008E+04, 0.102346E+04, 0.103621E+04, 0.104842E+04, 0.106015E+04, 0.107146E+04, 0.108239E+04,
 0.109298E+04, 0.110327E+04, 0.111262E+04, 0.112175E+04, 0.113068E+04, 0.113942E+04, 0.114799E+04,
 0.115639E+04, 0.116464E+04, 0.117274E+04, 0.118071E+04, 0.118856E+04, 0.119628E+04, 0.120390E+04,
 0.121141E+04, 0.121881E+04, 0.122612E+04, 0.123334E+04, 0.124047E+04, 0.124751E+04, 0.125448E+04,
 0.126137E+04, 0.126819E+04, 0.127493E+04, 0.128161E+04, 0.128822E+04, 0.129478E+04, 0.130127E+04,
 0.130770E+04, 0.131407E+04, 0.132040E+04, 0.132667E+04, 0.133289E+04, 0.134518E+04, 0.135730E+04,
 0.136925E+04, 0.138103E+04, 0.142321E+04, 0.145839E+04, 0.149269E+04, 0.152634E+04, 0.155954E+04,
 0.159247E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.258451E+04,
 0.222861E+04, 0.202301E+04, 0.188513E+04, 0.178452E+04, 0.170700E+04, 0.164495E+04, 0.159385E+04,
 0.155085E+04, 0.151402E+04, 0.148204E+04, 0.145393E+04, 0.142897E+04, 0.140661E+04, 0.138643E+04,
 0.136808E+04, 0.135131E+04, 0.133687E+04, 0.132346E+04, 0.131095E+04, 0.129924E+04, 0.128824E+04,
 0.127788E+04, 0.126810E+04, 0.125882E+04, 0.125001E+04, 0.124162E+04, 0.123362E+04, 0.122597E+04,
 0.121865E+04, 0.121163E+04, 0.120488E+04, 0.119839E+04, 0.119214E+04, 0.118611E+04, 0.118030E+04,
 0.117468E+04, 0.116926E+04, 0.116401E+04, 0.115893E+04, 0.115402E+04, 0.114926E+04, 0.114465E+04,
 0.114019E+04, 0.113586E+04, 0.113168E+04, 0.112762E+04, 0.112370E+04, 0.111624E+04, 0.110927E+04,
 0.110277E+04, 0.109675E+04, 0.107855E+04, 0.106769E+04, 0.106107E+04, 0.105814E+04, 0.105791E+04,
 0.105893E+04, 0.105980E+04, 0.106063E+04, 0.106476E+04, 0.107453E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136495E+04,
 0.135060E+04, 0.133779E+04, 0.132592E+04, 0.131470E+04, 0.130396E+04, 0.129358E+04, 0.128348E+04,
 0.127362E+04, 0.126394E+04, 0.125442E+04, 0.124503E+04, 0.123575E+04, 0.122657E+04, 0.121746E+04,
 0.120842E+04, 0.119944E+04, 0.119109E+04, 0.118278E+04, 0.117450E+04, 0.116625E+04, 0.115801E+04,
 0.114979E+04, 0.114158E+04, 0.113338E+04, 0.112519E+04, 0.111700E+04, 0.110881E+04, 0.110061E+04,
 0.109241E+04, 0.108421E+04, 0.107599E+04, 0.106776E+04, 0.105953E+04, 0.105127E+04, 0.104300E+04,
 0.103472E+04, 0.102641E+04, 0.101808E+04, 0.100973E+04, 0.100135E+04, 0.992951E+03, 0.984522E+03,
 0.976065E+03, 0.967577E+03, 0.959057E+03, 0.950504E+03, 0.941916E+03, 0.924630E+03, 0.907186E+03,
 0.889571E+03, 0.871772E+03, 0.804482E+03, 0.743597E+03, 0.679569E+03, 0.611742E+03, 0.539372E+03,
 0.461646E+03, 0.377675E+03, 0.286409E+03, 0.186342E+03, 0.750993E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.693743E-04,
 0.747288E-04, 0.794253E-04, 0.837346E-04, 0.877907E-04, 0.916712E-04, 0.954262E-04, 0.990899E-04,
 0.102687E-03, 0.106237E-03, 0.109755E-03, 0.113252E-03, 0.116739E-03, 0.120223E-03, 0.123712E-03,
 0.127213E-03, 0.130731E-03, 0.134035E-03, 0.137362E-03, 0.140716E-03, 0.144101E-03, 0.147520E-03,
 0.150975E-03, 0.154471E-03, 0.158010E-03, 0.161596E-03, 0.165231E-03, 0.168919E-03, 0.172662E-03,
 0.176464E-03, 0.180328E-03, 0.184257E-03, 0.188254E-03, 0.192323E-03, 0.196467E-03, 0.200690E-03,
 0.204995E-03, 0.209387E-03, 0.213869E-03, 0.218445E-03, 0.223121E-03, 0.227899E-03, 0.232786E-03,
 0.237786E-03, 0.242904E-03, 0.248145E-03, 0.253516E-03, 0.259022E-03, 0.270465E-03, 0.282530E-03,
 0.295277E-03, 0.308776E-03, 0.366278E-03, 0.429145E-03, 0.509996E-03, 0.618123E-03, 0.770314E-03,
 0.100026E-02, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.398210E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.574555E-01,
 0.580403E-01, 0.590900E-01, 0.602649E-01, 0.614682E-01, 0.626666E-01, 0.638482E-01, 0.650088E-01,
 0.661478E-01, 0.672660E-01, 0.683649E-01, 0.694459E-01, 0.705106E-01, 0.715607E-01, 0.725973E-01,
 0.736219E-01, 0.746357E-01, 0.755731E-01, 0.765027E-01, 0.774252E-01, 0.783414E-01, 0.792517E-01,
 0.801569E-01, 0.810572E-01, 0.819534E-01, 0.828457E-01, 0.837346E-01, 0.846205E-01, 0.855037E-01,
 0.863845E-01, 0.872635E-01, 0.881412E-01, 0.890174E-01, 0.898924E-01, 0.907663E-01, 0.916395E-01,
 0.925122E-01, 0.933845E-01, 0.942568E-01, 0.951291E-01, 0.960017E-01, 0.968748E-01, 0.977486E-01,
 0.986232E-01, 0.994988E-01, 0.100375E+00, 0.101254E+00, 0.102133E+00, 0.103897E+00, 0.105669E+00,
 0.107449E+00, 0.109239E+00, 0.115923E+00, 0.121853E+00, 0.127957E+00, 0.134264E+00, 0.140801E+00,
 0.147599E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.314542E+06, 0.309802E+06, 0.305497E+06, 0.301484E+06, 0.297683E+06, 0.294045E+06, 0.290538E+06,
 0.287139E+06, 0.283831E+06, 0.280600E+06, 0.277436E+06, 0.274332E+06, 0.271280E+06, 0.268276E+06,
 0.265314E+06, 0.262391E+06, 0.259695E+06, 0.257027E+06, 0.254386E+06, 0.251770E+06, 0.249176E+06,
 0.246605E+06, 0.244054E+06, 0.241523E+06, 0.239010E+06, 0.236514E+06, 0.234035E+06, 0.231572E+06,
 0.229124E+06, 0.226691E+06, 0.224271E+06, 0.221865E+06, 0.219472E+06, 0.217092E+06, 0.214723E+06,
 0.212366E+06, 0.210020E+06, 0.207685E+06, 0.205360E+06, 0.203045E+06, 0.200740E+06, 0.198445E+06,
 0.196158E+06, 0.193881E+06, 0.191612E+06, 0.189351E+06, 0.187099E+06, 0.182616E+06, 0.178163E+06,
 0.173737E+06, 0.169337E+06, 0.153334E+06, 0.139690E+06, 0.126158E+06, 0.112686E+06, 0.992334E+05,
 0.857747E+05, 0.723031E+05, 0.588226E+05, 0.453159E+05, 0.317175E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.874114E+03, 0.900639E+03, 0.923162E+03, 0.943042E+03, 0.961015E+03, 0.977532E+03, 0.992894E+03,
 0.100731E+04, 0.102094E+04, 0.103390E+04, 0.104629E+04, 0.105817E+04, 0.106961E+04, 0.108066E+04,
 0.109136E+04, 0.110174E+04, 0.111118E+04, 0.112038E+04, 0.112938E+04, 0.113818E+04, 0.114680E+04,
 0.115525E+04, 0.116354E+04, 0.117169E+04, 0.117971E+04, 0.118759E+04, 0.119535E+04, 0.120300E+04,
 0.121054E+04, 0.121798E+04, 0.122531E+04, 0.123256E+04, 0.123971E+04, 0.124679E+04, 0.125377E+04,
 0.126069E+04, 0.126752E+04, 0.127429E+04, 0.128099E+04, 0.128762E+04, 0.129419E+04, 0.130069E+04,
 0.130714E+04, 0.131353E+04, 0.131987E+04, 0.132616E+04, 0.133239E+04, 0.134471E+04, 0.135685E+04,
 0.136882E+04, 0.138063E+04, 0.142286E+04, 0.145809E+04, 0.149243E+04, 0.152611E+04, 0.155933E+04,
 0.159228E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.235255E+04, 0.209539E+04, 0.193317E+04, 0.181895E+04, 0.173298E+04, 0.166528E+04, 0.161021E+04,
 0.156430E+04, 0.152529E+04, 0.149161E+04, 0.146215E+04, 0.143611E+04, 0.141287E+04, 0.139196E+04,
 0.137300E+04, 0.135571E+04, 0.134086E+04, 0.132709E+04, 0.131427E+04, 0.130229E+04, 0.129105E+04,
 0.128048E+04, 0.127050E+04, 0.126105E+04, 0.125209E+04, 0.124356E+04, 0.123543E+04, 0.122767E+04,
 0.122025E+04, 0.121313E+04, 0.120629E+04, 0.119972E+04, 0.119340E+04, 0.118731E+04, 0.118143E+04,
 0.117576E+04, 0.117028E+04, 0.116498E+04, 0.115985E+04, 0.115489E+04, 0.115009E+04, 0.114545E+04,
 0.114095E+04, 0.113659E+04, 0.113237E+04, 0.112829E+04, 0.112434E+04, 0.111682E+04, 0.110980E+04,
 0.110326E+04, 0.109720E+04, 0.107889E+04, 0.106795E+04, 0.106127E+04, 0.105830E+04, 0.105804E+04,
 0.105903E+04, 0.105988E+04, 0.106069E+04, 0.106481E+04, 0.107455E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.135334E+04, 0.133996E+04, 0.132774E+04, 0.131627E+04, 0.130534E+04, 0.129481E+04, 0.128461E+04,
 0.127465E+04, 0.126489E+04, 0.125531E+04, 0.124586E+04, 0.123654E+04, 0.122731E+04, 0.121816E+04,
 0.120909E+04, 0.120007E+04, 0.119170E+04, 0.118337E+04, 0.117507E+04, 0.116679E+04, 0.115854E+04,
 0.115030E+04, 0.114207E+04, 0.113386E+04, 0.112565E+04, 0.111745E+04, 0.110924E+04, 0.110103E+04,
 0.109282E+04, 0.108461E+04, 0.107638E+04, 0.106815E+04, 0.105990E+04, 0.105164E+04, 0.104336E+04,
 0.103506E+04, 0.102675E+04, 0.101841E+04, 0.101006E+04, 0.100167E+04, 0.993267E+03, 0.984832E+03,
 0.976369E+03, 0.967875E+03, 0.959350E+03, 0.950792E+03, 0.942199E+03, 0.924903E+03, 0.907450E+03,
 0.889827E+03, 0.872021E+03, 0.804707E+03, 0.743805E+03, 0.679764E+03, 0.611924E+03, 0.539545E+03,
 0.461811E+03, 0.377833E+03, 0.286560E+03, 0.186488E+03, 0.752415E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.730757E-04, 0.780636E-04, 0.825567E-04, 0.867411E-04, 0.907169E-04, 0.945457E-04, 0.982686E-04,
 0.101915E-03, 0.105505E-03, 0.109057E-03, 0.112584E-03, 0.116096E-03, 0.119603E-03, 0.123113E-03,
 0.126631E-03, 0.130165E-03, 0.133482E-03, 0.136821E-03, 0.140186E-03, 0.143581E-03, 0.147009E-03,
 0.150473E-03, 0.153976E-03, 0.157522E-03, 0.161114E-03, 0.164755E-03, 0.168448E-03, 0.172196E-03,
 0.176002E-03, 0.179870E-03, 0.183802E-03, 0.187802E-03, 0.191874E-03, 0.196020E-03, 0.200245E-03,
 0.204552E-03, 0.208945E-03, 0.213428E-03, 0.218005E-03, 0.222681E-03, 0.227460E-03, 0.232347E-03,
 0.237346E-03, 0.242463E-03, 0.247704E-03, 0.253073E-03, 0.258578E-03, 0.270017E-03, 0.282077E-03,
 0.294818E-03, 0.308309E-03, 0.365771E-03, 0.428583E-03, 0.509351E-03, 0.617351E-03, 0.769334E-03,
 0.998912E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.382012E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.579112E-01, 0.588206E-01, 0.599639E-01, 0.611671E-01, 0.623757E-01, 0.635706E-01, 0.647451E-01,
 0.658974E-01, 0.670282E-01, 0.681385E-01, 0.692302E-01, 0.703046E-01, 0.713636E-01, 0.724085E-01,
 0.734406E-01, 0.744613E-01, 0.754048E-01, 0.763401E-01, 0.772680E-01, 0.781891E-01, 0.791041E-01,
 0.800136E-01, 0.809182E-01, 0.818182E-01, 0.827142E-01, 0.836067E-01, 0.844959E-01, 0.853823E-01,
 0.862662E-01, 0.871480E-01, 0.880285E-01, 0.889073E-01, 0.897848E-01, 0.906612E-01, 0.915367E-01,
 0.924116E-01, 0.932860E-01, 0.941603E-01, 0.950346E-01, 0.959092E-01, 0.967841E-01, 0.976596E-01,
 0.985359E-01, 0.994131E-01, 0.100291E+00, 0.101171E+00, 0.102052E+00, 0.103819E+00, 0.105593E+00,
 0.107376E+00, 0.109168E+00, 0.115860E+00, 0.121796E+00, 0.127905E+00, 0.134216E+00, 0.140756E+00,
 0.147558E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.310430E+06, 0.305981E+06, 0.301871E+06, 0.298001E+06, 0.294311E+06, 0.290763E+06,
 0.287331E+06, 0.283995E+06, 0.280742E+06, 0.277559E+06, 0.274438E+06, 0.271372E+06, 0.268355E+06,
 0.265382E+06, 0.262450E+06, 0.259745E+06, 0.257069E+06, 0.254421E+06, 0.251799E+06, 0.249200E+06,
 0.246623E+06, 0.244067E+06, 0.241531E+06, 0.239014E+06, 0.236514E+06, 0.234032E+06, 0.231565E+06,
 0.229114E+06, 0.226678E+06, 0.224255E+06, 0.221847E+06, 0.219451E+06, 0.217068E+06, 0.214697E+06,
 0.212338E+06, 0.209990E+06, 0.207653E+06, 0.205326E+06, 0.203009E+06, 0.200703E+06, 0.198406E+06,
 0.196118E+06, 0.193839E+06, 0.191568E+06, 0.189307E+06, 0.187053E+06, 0.182568E+06, 0.178113E+06,
 0.173685E+06, 0.169282E+06, 0.153274E+06, 0.139626E+06, 0.126091E+06, 0.112617E+06, 0.991631E+05,
 0.857030E+05, 0.722303E+05, 0.587488E+05, 0.452414E+05, 0.316425E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.893781E+03, 0.917674E+03, 0.938459E+03, 0.957081E+03, 0.974087E+03, 0.989832E+03,
 0.100456E+04, 0.101844E+04, 0.103162E+04, 0.104418E+04, 0.105622E+04, 0.106780E+04, 0.107897E+04,
 0.108977E+04, 0.110025E+04, 0.110976E+04, 0.111904E+04, 0.112810E+04, 0.113696E+04, 0.114563E+04,
 0.115414E+04, 0.116248E+04, 0.117067E+04, 0.117873E+04, 0.118665E+04, 0.119445E+04, 0.120213E+04,
 0.120970E+04, 0.121717E+04, 0.122453E+04, 0.123180E+04, 0.123898E+04, 0.124608E+04, 0.125309E+04,
 0.126002E+04, 0.126688E+04, 0.127367E+04, 0.128038E+04, 0.128703E+04, 0.129361E+04, 0.130014E+04,
 0.130660E+04, 0.131301E+04, 0.131936E+04, 0.132566E+04, 0.133190E+04, 0.134425E+04, 0.135641E+04,
 0.136840E+04, 0.138023E+04, 0.142253E+04, 0.145780E+04, 0.149217E+04, 0.152588E+04, 0.155913E+04,
 0.159210E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.218101E+04, 0.198719E+04, 0.185648E+04, 0.176071E+04, 0.168666E+04, 0.162723E+04,
 0.157818E+04, 0.153682E+04, 0.150134E+04, 0.147048E+04, 0.144332E+04, 0.141916E+04, 0.139750E+04,
 0.137792E+04, 0.136010E+04, 0.134483E+04, 0.133070E+04, 0.131756E+04, 0.130531E+04, 0.129383E+04,
 0.128304E+04, 0.127287E+04, 0.126325E+04, 0.125413E+04, 0.124547E+04, 0.123722E+04, 0.122934E+04,
 0.122181E+04, 0.121460E+04, 0.120768E+04, 0.120103E+04, 0.119463E+04, 0.118847E+04, 0.118254E+04,
 0.117680E+04, 0.117127E+04, 0.116592E+04, 0.116075E+04, 0.115575E+04, 0.115091E+04, 0.114622E+04,
 0.114169E+04, 0.113730E+04, 0.113305E+04, 0.112893E+04, 0.112495E+04, 0.111738E+04, 0.111032E+04,
 0.110374E+04, 0.109764E+04, 0.107922E+04, 0.106820E+04, 0.106147E+04, 0.105845E+04, 0.105816E+04,
 0.105912E+04, 0.105996E+04, 0.106076E+04, 0.106486E+04, 0.107457E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.134224E+04, 0.132960E+04, 0.131785E+04, 0.130673E+04, 0.129605E+04, 0.128572E+04,
 0.127567E+04, 0.126584E+04, 0.125618E+04, 0.124668E+04, 0.123730E+04, 0.122803E+04, 0.121885E+04,
 0.120974E+04, 0.120069E+04, 0.119230E+04, 0.118394E+04, 0.117562E+04, 0.116732E+04, 0.115905E+04,
 0.115079E+04, 0.114255E+04, 0.113432E+04, 0.112610E+04, 0.111788E+04, 0.110966E+04, 0.110145E+04,
 0.109323E+04, 0.108500E+04, 0.107676E+04, 0.106852E+04, 0.106026E+04, 0.105199E+04, 0.104371E+04,
 0.103540E+04, 0.102708E+04, 0.101874E+04, 0.101038E+04, 0.100199E+04, 0.993573E+03, 0.985132E+03,
 0.976663E+03, 0.968164E+03, 0.959634E+03, 0.951071E+03, 0.942473E+03, 0.925169E+03, 0.907707E+03,
 0.890076E+03, 0.872262E+03, 0.804925E+03, 0.744006E+03, 0.679952E+03, 0.612101E+03, 0.539713E+03,
 0.461971E+03, 0.377986E+03, 0.286707E+03, 0.186629E+03, 0.753792E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.766441E-04, 0.813526E-04, 0.856807E-04, 0.897605E-04, 0.936684E-04, 0.974538E-04,
 0.101151E-03, 0.104783E-03, 0.108371E-03, 0.111928E-03, 0.115467E-03, 0.118997E-03, 0.122526E-03,
 0.126062E-03, 0.129612E-03, 0.132942E-03, 0.136294E-03, 0.139670E-03, 0.143075E-03, 0.146511E-03,
 0.149984E-03, 0.153495E-03, 0.157048E-03, 0.160646E-03, 0.164292E-03, 0.167990E-03, 0.171743E-03,
 0.175553E-03, 0.179425E-03, 0.183360E-03, 0.187364E-03, 0.191438E-03, 0.195587E-03, 0.199813E-03,
 0.204122E-03, 0.208517E-03, 0.213001E-03, 0.217579E-03, 0.222255E-03, 0.227034E-03, 0.231921E-03,
 0.236920E-03, 0.242036E-03, 0.247276E-03, 0.252644E-03, 0.258147E-03, 0.269583E-03, 0.281638E-03,
 0.294373E-03, 0.307858E-03, 0.365280E-03, 0.428040E-03, 0.508728E-03, 0.616604E-03, 0.768387E-03,
 0.997610E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.366345E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.585997E-01, 0.596810E-01, 0.608750E-01, 0.620906E-01, 0.632976E-01, 0.644855E-01,
 0.656511E-01, 0.667943E-01, 0.679163E-01, 0.690185E-01, 0.701027E-01, 0.711705E-01, 0.722236E-01,
 0.732633E-01, 0.742910E-01, 0.752405E-01, 0.761814E-01, 0.771145E-01, 0.780405E-01, 0.789602E-01,
 0.798740E-01, 0.807826E-01, 0.816866E-01, 0.825862E-01, 0.834821E-01, 0.843747E-01, 0.852642E-01,
 0.861510E-01, 0.870357E-01, 0.879189E-01, 0.888003E-01, 0.896803E-01, 0.905590E-01, 0.914368E-01,
 0.923138E-01, 0.931904E-01, 0.940667E-01, 0.949429E-01, 0.958193E-01, 0.966960E-01, 0.975733E-01,
 0.984512E-01, 0.993300E-01, 0.100210E+00, 0.101091E+00, 0.101973E+00, 0.103743E+00, 0.105520E+00,
 0.107305E+00, 0.109099E+00, 0.115799E+00, 0.121740E+00, 0.127853E+00, 0.134168E+00, 0.140713E+00,
 0.147517E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.306490E+06, 0.302272E+06, 0.298327E+06, 0.294582E+06, 0.290991E+06,
 0.287525E+06, 0.284161E+06, 0.280885E+06, 0.277682E+06, 0.274545E+06, 0.271464E+06, 0.268434E+06,
 0.265450E+06, 0.262508E+06, 0.259795E+06, 0.257112E+06, 0.254457E+06, 0.251828E+06, 0.249223E+06,
 0.246641E+06, 0.244080E+06, 0.241540E+06, 0.239018E+06, 0.236515E+06, 0.234029E+06, 0.231559E+06,
 0.229105E+06, 0.226665E+06, 0.224240E+06, 0.221829E+06, 0.219431E+06, 0.217045E+06, 0.214672E+06,
 0.212311E+06, 0.209961E+06, 0.207622E+06, 0.205293E+06, 0.202975E+06, 0.200667E+06, 0.198368E+06,
 0.196079E+06, 0.193798E+06, 0.191527E+06, 0.189263E+06, 0.187008E+06, 0.182522E+06, 0.178064E+06,
 0.173634E+06, 0.169230E+06, 0.153216E+06, 0.139565E+06, 0.126027E+06, 0.112551E+06, 0.990950E+05,
 0.856336E+05, 0.721598E+05, 0.586775E+05, 0.451693E+05, 0.315700E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.911972E+03, 0.933771E+03, 0.953096E+03, 0.970623E+03, 0.986769E+03,
 0.100182E+04, 0.101596E+04, 0.102935E+04, 0.104210E+04, 0.105430E+04, 0.106602E+04, 0.107730E+04,
 0.108821E+04, 0.109878E+04, 0.110837E+04, 0.111772E+04, 0.112685E+04, 0.113577E+04, 0.114450E+04,
 0.115305E+04, 0.116144E+04, 0.116968E+04, 0.117777E+04, 0.118573E+04, 0.119357E+04, 0.120128E+04,
 0.120888E+04, 0.121638E+04, 0.122377E+04, 0.123107E+04, 0.123827E+04, 0.124539E+04, 0.125242E+04,
 0.125938E+04, 0.126625E+04, 0.127306E+04, 0.127979E+04, 0.128646E+04, 0.129306E+04, 0.129960E+04,
 0.130608E+04, 0.131250E+04, 0.131886E+04, 0.132517E+04, 0.133143E+04, 0.134380E+04, 0.135599E+04,
 0.136800E+04, 0.137985E+04, 0.142220E+04, 0.145752E+04, 0.149193E+04, 0.152566E+04, 0.155894E+04,
 0.159193E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.204865E+04, 0.189766E+04, 0.179043E+04, 0.170921E+04, 0.164495E+04,
 0.159249E+04, 0.154863E+04, 0.151125E+04, 0.147891E+04, 0.145058E+04, 0.142549E+04, 0.140305E+04,
 0.138283E+04, 0.136448E+04, 0.134878E+04, 0.133428E+04, 0.132083E+04, 0.130830E+04, 0.129657E+04,
 0.128557E+04, 0.127520E+04, 0.126541E+04, 0.125615E+04, 0.124734E+04, 0.123897E+04, 0.123098E+04,
 0.122335E+04, 0.121604E+04, 0.120904E+04, 0.120231E+04, 0.119584E+04, 0.118962E+04, 0.118362E+04,
 0.117783E+04, 0.117224E+04, 0.116685E+04, 0.116163E+04, 0.115658E+04, 0.115170E+04, 0.114698E+04,
 0.114241E+04, 0.113799E+04, 0.113371E+04, 0.112956E+04, 0.112556E+04, 0.111794E+04, 0.111083E+04,
 0.110421E+04, 0.109807E+04, 0.107953E+04, 0.106845E+04, 0.106166E+04, 0.105860E+04, 0.105827E+04,
 0.105922E+04, 0.106004E+04, 0.106082E+04, 0.106491E+04, 0.107459E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.133152E+04, 0.131947E+04, 0.130813E+04, 0.129729E+04, 0.128684E+04,
 0.127668E+04, 0.126677E+04, 0.125705E+04, 0.124748E+04, 0.123806E+04, 0.122874E+04, 0.121952E+04,
 0.121037E+04, 0.120130E+04, 0.119288E+04, 0.118450E+04, 0.117615E+04, 0.116784E+04, 0.115954E+04,
 0.115127E+04, 0.114302E+04, 0.113477E+04, 0.112654E+04, 0.111831E+04, 0.111008E+04, 0.110185E+04,
 0.109362E+04, 0.108538E+04, 0.107714E+04, 0.106888E+04, 0.106062E+04, 0.105234E+04, 0.104404E+04,
 0.103573E+04, 0.102741E+04, 0.101906E+04, 0.101068E+04, 0.100229E+04, 0.993870E+03, 0.985424E+03,
 0.976949E+03, 0.968445E+03, 0.959910E+03, 0.951342E+03, 0.942740E+03, 0.925426E+03, 0.907956E+03,
 0.890317E+03, 0.872496E+03, 0.805136E+03, 0.744201E+03, 0.680134E+03, 0.612273E+03, 0.539875E+03,
 0.462126E+03, 0.378134E+03, 0.286849E+03, 0.186766E+03, 0.755124E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.801155E-04, 0.846067E-04, 0.888006E-04, 0.927936E-04, 0.966451E-04,
 0.100395E-03, 0.104071E-03, 0.107696E-03, 0.111284E-03, 0.114849E-03, 0.118402E-03, 0.121952E-03,
 0.125506E-03, 0.129072E-03, 0.132416E-03, 0.135779E-03, 0.139167E-03, 0.142581E-03, 0.146027E-03,
 0.149508E-03, 0.153026E-03, 0.156586E-03, 0.160190E-03, 0.163843E-03, 0.167546E-03, 0.171303E-03,
 0.175117E-03, 0.178993E-03, 0.182932E-03, 0.186938E-03, 0.191015E-03, 0.195166E-03, 0.199395E-03,
 0.203705E-03, 0.208101E-03, 0.212586E-03, 0.217165E-03, 0.221842E-03, 0.226621E-03, 0.231508E-03,
 0.236507E-03, 0.241623E-03, 0.246861E-03, 0.252229E-03, 0.257730E-03, 0.269163E-03, 0.281213E-03,
 0.293943E-03, 0.307420E-03, 0.364805E-03, 0.427514E-03, 0.508124E-03, 0.615882E-03, 0.767471E-03,
 0.996352E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.351188E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.594233E-01, 0.605939E-01, 0.618119E-01, 0.630295E-01, 0.642303E-01,
 0.654089E-01, 0.665645E-01, 0.676979E-01, 0.688108E-01, 0.699047E-01, 0.709814E-01, 0.720426E-01,
 0.730899E-01, 0.741244E-01, 0.750799E-01, 0.760264E-01, 0.769647E-01, 0.778956E-01, 0.788198E-01,
 0.797379E-01, 0.806506E-01, 0.815583E-01, 0.824616E-01, 0.833609E-01, 0.842567E-01, 0.851492E-01,
 0.860390E-01, 0.869265E-01, 0.878123E-01, 0.886963E-01, 0.895787E-01, 0.904597E-01, 0.913397E-01,
 0.922189E-01, 0.930975E-01, 0.939757E-01, 0.948539E-01, 0.957320E-01, 0.966105E-01, 0.974894E-01,
 0.983690E-01, 0.992494E-01, 0.100131E+00, 0.101013E+00, 0.101897E+00, 0.103669E+00, 0.105449E+00,
 0.107236E+00, 0.109033E+00, 0.115740E+00, 0.121686E+00, 0.127804E+00, 0.134123E+00, 0.140671E+00,
 0.147478E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.302689E+06, 0.298663E+06, 0.294858E+06, 0.291223E+06,
 0.287721E+06, 0.284329E+06, 0.281028E+06, 0.277806E+06, 0.274651E+06, 0.271556E+06, 0.268514E+06,
 0.265519E+06, 0.262566E+06, 0.259845E+06, 0.257154E+06, 0.254493E+06, 0.251857E+06, 0.249247E+06,
 0.246660E+06, 0.244094E+06, 0.241549E+06, 0.239024E+06, 0.236516E+06, 0.234027E+06, 0.231553E+06,
 0.229096E+06, 0.226654E+06, 0.224226E+06, 0.221812E+06, 0.219412E+06, 0.217024E+06, 0.214648E+06,
 0.212285E+06, 0.209933E+06, 0.207592E+06, 0.205262E+06, 0.202942E+06, 0.200632E+06, 0.198332E+06,
 0.196041E+06, 0.193759E+06, 0.191486E+06, 0.189222E+06, 0.186966E+06, 0.182477E+06, 0.178017E+06,
 0.173585E+06, 0.169179E+06, 0.153160E+06, 0.139505E+06, 0.125965E+06, 0.112487E+06, 0.990291E+05,
 0.855664E+05, 0.720917E+05, 0.586084E+05, 0.450996E+05, 0.314999E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.928960E+03, 0.949054E+03, 0.967136E+03, 0.983705E+03,
 0.999084E+03, 0.101350E+04, 0.102711E+04, 0.104005E+04, 0.105241E+04, 0.106426E+04, 0.107567E+04,
 0.108668E+04, 0.109735E+04, 0.110702E+04, 0.111643E+04, 0.112562E+04, 0.113460E+04, 0.114339E+04,
 0.115199E+04, 0.116043E+04, 0.116871E+04, 0.117684E+04, 0.118484E+04, 0.119271E+04, 0.120045E+04,
 0.120808E+04, 0.121561E+04, 0.122303E+04, 0.123035E+04, 0.123758E+04, 0.124472E+04, 0.125177E+04,
 0.125875E+04, 0.126565E+04, 0.127247E+04, 0.127922E+04, 0.128590E+04, 0.129252E+04, 0.129907E+04,
 0.130557E+04, 0.131200E+04, 0.131838E+04, 0.132471E+04, 0.133098E+04, 0.134337E+04, 0.135558E+04,
 0.136761E+04, 0.137947E+04, 0.142189E+04, 0.145724E+04, 0.149169E+04, 0.152545E+04, 0.155875E+04,
 0.159176E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.194317E+04, 0.182240E+04, 0.173302E+04, 0.166343E+04,
 0.160727E+04, 0.156072E+04, 0.152134E+04, 0.148746E+04, 0.145791E+04, 0.143184E+04, 0.140861E+04,
 0.138774E+04, 0.136884E+04, 0.135271E+04, 0.133784E+04, 0.132407E+04, 0.131125E+04, 0.129928E+04,
 0.128806E+04, 0.127751E+04, 0.126755E+04, 0.125813E+04, 0.124919E+04, 0.124069E+04, 0.123259E+04,
 0.122486E+04, 0.121746E+04, 0.121037E+04, 0.120357E+04, 0.119703E+04, 0.119074E+04, 0.118468E+04,
 0.117883E+04, 0.117319E+04, 0.116775E+04, 0.116249E+04, 0.115740E+04, 0.115248E+04, 0.114772E+04,
 0.114312E+04, 0.113866E+04, 0.113435E+04, 0.113018E+04, 0.112615E+04, 0.111848E+04, 0.111132E+04,
 0.110466E+04, 0.109849E+04, 0.107984E+04, 0.106869E+04, 0.106185E+04, 0.105875E+04, 0.105839E+04,
 0.105931E+04, 0.106011E+04, 0.106089E+04, 0.106495E+04, 0.107461E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132111E+04, 0.130954E+04, 0.129853E+04, 0.128795E+04,
 0.127769E+04, 0.126769E+04, 0.125790E+04, 0.124828E+04, 0.123880E+04, 0.122944E+04, 0.122018E+04,
 0.121100E+04, 0.120189E+04, 0.119344E+04, 0.118504E+04, 0.117667E+04, 0.116834E+04, 0.116003E+04,
 0.115174E+04, 0.114347E+04, 0.113521E+04, 0.112696E+04, 0.111872E+04, 0.111048E+04, 0.110224E+04,
 0.109400E+04, 0.108575E+04, 0.107750E+04, 0.106923E+04, 0.106096E+04, 0.105267E+04, 0.104437E+04,
 0.103605E+04, 0.102772E+04, 0.101936E+04, 0.101098E+04, 0.100258E+04, 0.994159E+03, 0.985707E+03,
 0.977227E+03, 0.968718E+03, 0.960177E+03, 0.951605E+03, 0.942998E+03, 0.925675E+03, 0.908197E+03,
 0.890551E+03, 0.872723E+03, 0.805341E+03, 0.744391E+03, 0.680310E+03, 0.612439E+03, 0.540032E+03,
 0.462275E+03, 0.378277E+03, 0.286987E+03, 0.186898E+03, 0.756414E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.835155E-04, 0.878355E-04, 0.919202E-04, 0.958418E-04,
 0.996472E-04, 0.103369E-03, 0.107031E-03, 0.110651E-03, 0.114243E-03, 0.117820E-03, 0.121391E-03,
 0.124963E-03, 0.128545E-03, 0.131902E-03, 0.135278E-03, 0.138676E-03, 0.142101E-03, 0.145555E-03,
 0.149044E-03, 0.152570E-03, 0.156137E-03, 0.159747E-03, 0.163405E-03, 0.167113E-03, 0.170875E-03,
 0.174694E-03, 0.178573E-03, 0.182515E-03, 0.186525E-03, 0.190604E-03, 0.194758E-03, 0.198989E-03,
 0.203301E-03, 0.207698E-03, 0.212184E-03, 0.216764E-03, 0.221442E-03, 0.226221E-03, 0.231108E-03,
 0.236106E-03, 0.241222E-03, 0.246460E-03, 0.251826E-03, 0.257326E-03, 0.268755E-03, 0.280801E-03,
 0.293526E-03, 0.306996E-03, 0.364346E-03, 0.427005E-03, 0.507541E-03, 0.615183E-03, 0.766586E-03,
 0.995136E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.336524E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.603269E-01, 0.615407E-01, 0.627666E-01, 0.639794E-01,
 0.651707E-01, 0.663386E-01, 0.674836E-01, 0.686070E-01, 0.697106E-01, 0.707962E-01, 0.718656E-01,
 0.729202E-01, 0.739617E-01, 0.749231E-01, 0.758751E-01, 0.768185E-01, 0.777542E-01, 0.786829E-01,
 0.796053E-01, 0.805220E-01, 0.814334E-01, 0.823403E-01, 0.832429E-01, 0.841418E-01, 0.850374E-01,
 0.859301E-01, 0.868202E-01, 0.877087E-01, 0.885952E-01, 0.894799E-01, 0.903632E-01, 0.912454E-01,
 0.921267E-01, 0.930073E-01, 0.938874E-01, 0.947674E-01, 0.956473E-01, 0.965275E-01, 0.974081E-01,
 0.982892E-01, 0.991711E-01, 0.100054E+00, 0.100938E+00, 0.101823E+00, 0.103598E+00, 0.105380E+00,
 0.107169E+00, 0.108968E+00, 0.115682E+00, 0.121633E+00, 0.127756E+00, 0.134079E+00, 0.140630E+00,
 0.147440E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.299008E+06, 0.295140E+06, 0.291457E+06,
 0.287919E+06, 0.284497E+06, 0.281172E+06, 0.277930E+06, 0.274758E+06, 0.271648E+06, 0.268593E+06,
 0.265587E+06, 0.262624E+06, 0.259895E+06, 0.257197E+06, 0.254528E+06, 0.251887E+06, 0.249271E+06,
 0.246679E+06, 0.244109E+06, 0.241559E+06, 0.239030E+06, 0.236519E+06, 0.234025E+06, 0.231549E+06,
 0.229088E+06, 0.226643E+06, 0.224213E+06, 0.221796E+06, 0.219393E+06, 0.217003E+06, 0.214626E+06,
 0.212260E+06, 0.209906E+06, 0.207564E+06, 0.205232E+06, 0.202910E+06, 0.200599E+06, 0.198297E+06,
 0.196005E+06, 0.193722E+06, 0.191448E+06, 0.189182E+06, 0.186924E+06, 0.182433E+06, 0.177972E+06,
 0.173538E+06, 0.169130E+06, 0.153106E+06, 0.139448E+06, 0.125905E+06, 0.112425E+06, 0.989655E+05,
 0.855015E+05, 0.720257E+05, 0.585416E+05, 0.450321E+05, 0.314320E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.944947E+03, 0.963624E+03, 0.980637E+03,
 0.996362E+03, 0.101105E+04, 0.102490E+04, 0.103802E+04, 0.105054E+04, 0.106253E+04, 0.107406E+04,
 0.108518E+04, 0.109594E+04, 0.110569E+04, 0.111517E+04, 0.112443E+04, 0.113347E+04, 0.114230E+04,
 0.115096E+04, 0.115944E+04, 0.116776E+04, 0.117593E+04, 0.118397E+04, 0.119187E+04, 0.119965E+04,
 0.120731E+04, 0.121486E+04, 0.122231E+04, 0.122965E+04, 0.123690E+04, 0.124407E+04, 0.125114E+04,
 0.125814E+04, 0.126505E+04, 0.127190E+04, 0.127866E+04, 0.128536E+04, 0.129200E+04, 0.129857E+04,
 0.130507E+04, 0.131152E+04, 0.131791E+04, 0.132425E+04, 0.133054E+04, 0.134295E+04, 0.135518E+04,
 0.136723E+04, 0.137911E+04, 0.142158E+04, 0.145698E+04, 0.149145E+04, 0.152524E+04, 0.155857E+04,
 0.159160E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.185695E+04, 0.175824E+04, 0.168271E+04,
 0.162253E+04, 0.157311E+04, 0.153160E+04, 0.149610E+04, 0.146529E+04, 0.143822E+04, 0.141418E+04,
 0.139264E+04, 0.137318E+04, 0.135662E+04, 0.134137E+04, 0.132728E+04, 0.131418E+04, 0.130196E+04,
 0.129053E+04, 0.127978E+04, 0.126965E+04, 0.126008E+04, 0.125100E+04, 0.124238E+04, 0.123417E+04,
 0.122634E+04, 0.121885E+04, 0.121168E+04, 0.120480E+04, 0.119819E+04, 0.119183E+04, 0.118571E+04,
 0.117981E+04, 0.117412E+04, 0.116863E+04, 0.116333E+04, 0.115820E+04, 0.115324E+04, 0.114844E+04,
 0.114381E+04, 0.113932E+04, 0.113498E+04, 0.113078E+04, 0.112672E+04, 0.111900E+04, 0.111180E+04,
 0.110510E+04, 0.109890E+04, 0.108014E+04, 0.106892E+04, 0.106203E+04, 0.105889E+04, 0.105850E+04,
 0.105939E+04, 0.106018E+04, 0.106095E+04, 0.106500E+04, 0.107463E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131096E+04, 0.129977E+04, 0.128905E+04,
 0.127869E+04, 0.126860E+04, 0.125874E+04, 0.124906E+04, 0.123953E+04, 0.123012E+04, 0.122082E+04,
 0.121161E+04, 0.120247E+04, 0.119400E+04, 0.118557E+04, 0.117719E+04, 0.116883E+04, 0.116050E+04,
 0.115220E+04, 0.114391E+04, 0.113564E+04, 0.112738E+04, 0.111912E+04, 0.111087E+04, 0.110262E+04,
 0.109437E+04, 0.108611E+04, 0.107785E+04, 0.106957E+04, 0.106129E+04, 0.105300E+04, 0.104469E+04,
 0.103637E+04, 0.102802E+04, 0.101966E+04, 0.101128E+04, 0.100287E+04, 0.994439E+03, 0.985981E+03,
 0.977496E+03, 0.968982E+03, 0.960437E+03, 0.951860E+03, 0.943248E+03, 0.925917E+03, 0.908431E+03,
 0.890778E+03, 0.872943E+03, 0.805539E+03, 0.744574E+03, 0.680481E+03, 0.612599E+03, 0.540184E+03,
 0.462420E+03, 0.378416E+03, 0.287120E+03, 0.187026E+03, 0.757662E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.868634E-04, 0.910474E-04, 0.950435E-04,
 0.989072E-04, 0.102676E-03, 0.106376E-03, 0.110029E-03, 0.113649E-03, 0.117250E-03, 0.120841E-03,
 0.124432E-03, 0.128030E-03, 0.131401E-03, 0.134789E-03, 0.138198E-03, 0.141632E-03, 0.145096E-03,
 0.148593E-03, 0.152127E-03, 0.155700E-03, 0.159317E-03, 0.162980E-03, 0.166694E-03, 0.170460E-03,
 0.174283E-03, 0.178166E-03, 0.182111E-03, 0.186124E-03, 0.190206E-03, 0.194362E-03, 0.198595E-03,
 0.202908E-03, 0.207307E-03, 0.211795E-03, 0.216375E-03, 0.221053E-03, 0.225833E-03, 0.230720E-03,
 0.235718E-03, 0.240833E-03, 0.246071E-03, 0.251436E-03, 0.256935E-03, 0.268361E-03, 0.280403E-03,
 0.293122E-03, 0.306586E-03, 0.363901E-03, 0.426513E-03, 0.506976E-03, 0.614507E-03, 0.765730E-03,
 0.993961E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.322339E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.612784E-01, 0.625094E-01, 0.637330E-01,
 0.649367E-01, 0.661167E-01, 0.672731E-01, 0.684071E-01, 0.695204E-01, 0.706149E-01, 0.716923E-01,
 0.727544E-01, 0.738027E-01, 0.747699E-01, 0.757274E-01, 0.766759E-01, 0.776164E-01, 0.785496E-01,
 0.794761E-01, 0.803967E-01, 0.813118E-01, 0.822222E-01, 0.831281E-01, 0.840301E-01, 0.849287E-01,
 0.858242E-01, 0.867170E-01, 0.876080E-01, 0.884969E-01, 0.893840E-01, 0.902695E-01, 0.911538E-01,
 0.920371E-01, 0.929196E-01, 0.938017E-01, 0.946834E-01, 0.955651E-01, 0.964469E-01, 0.973291E-01,
 0.982118E-01, 0.990951E-01, 0.999794E-01, 0.100865E+00, 0.101751E+00, 0.103529E+00, 0.105313E+00,
 0.107105E+00, 0.108906E+00, 0.115626E+00, 0.121583E+00, 0.127709E+00, 0.134036E+00, 0.140590E+00,
 0.147404E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.295427E+06, 0.291695E+06,
 0.288118E+06, 0.284666E+06, 0.281317E+06, 0.278054E+06, 0.274865E+06, 0.271740E+06, 0.268672E+06,
 0.265655E+06, 0.262682E+06, 0.259945E+06, 0.257239E+06, 0.254564E+06, 0.251917E+06, 0.249295E+06,
 0.246698E+06, 0.244123E+06, 0.241569E+06, 0.239036E+06, 0.236521E+06, 0.234024E+06, 0.231545E+06,
 0.229081E+06, 0.226633E+06, 0.224200E+06, 0.221781E+06, 0.219376E+06, 0.216984E+06, 0.214604E+06,
 0.212237E+06, 0.209881E+06, 0.207536E+06, 0.205203E+06, 0.202880E+06, 0.200567E+06, 0.198264E+06,
 0.195970E+06, 0.193686E+06, 0.191410E+06, 0.189143E+06, 0.186885E+06, 0.182391E+06, 0.177928E+06,
 0.173492E+06, 0.169083E+06, 0.153053E+06, 0.139392E+06, 0.125847E+06, 0.112364E+06, 0.989039E+05,
 0.854387E+05, 0.719619E+05, 0.584771E+05, 0.449669E+05, 0.313664E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.960083E+03, 0.977564E+03,
 0.993649E+03, 0.100863E+04, 0.102270E+04, 0.103602E+04, 0.104870E+04, 0.106083E+04, 0.107248E+04,
 0.108371E+04, 0.109456E+04, 0.110438E+04, 0.111394E+04, 0.112326E+04, 0.113235E+04, 0.114125E+04,
 0.114995E+04, 0.115847E+04, 0.116684E+04, 0.117505E+04, 0.118312E+04, 0.119105E+04, 0.119886E+04,
 0.120655E+04, 0.121413E+04, 0.122160E+04, 0.122897E+04, 0.123625E+04, 0.124343E+04, 0.125053E+04,
 0.125755E+04, 0.126448E+04, 0.127134E+04, 0.127812E+04, 0.128484E+04, 0.129149E+04, 0.129807E+04,
 0.130459E+04, 0.131106E+04, 0.131746E+04, 0.132381E+04, 0.133011E+04, 0.134254E+04, 0.135479E+04,
 0.136686E+04, 0.137876E+04, 0.142129E+04, 0.145672E+04, 0.149123E+04, 0.152504E+04, 0.155839E+04,
 0.159144E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.178501E+04, 0.170288E+04,
 0.163830E+04, 0.158581E+04, 0.154205E+04, 0.150486E+04, 0.147273E+04, 0.144462E+04, 0.141975E+04,
 0.139752E+04, 0.137751E+04, 0.136050E+04, 0.134488E+04, 0.133045E+04, 0.131707E+04, 0.130461E+04,
 0.129296E+04, 0.128202E+04, 0.127172E+04, 0.126200E+04, 0.125279E+04, 0.124404E+04, 0.123572E+04,
 0.122779E+04, 0.122021E+04, 0.121296E+04, 0.120600E+04, 0.119932E+04, 0.119290E+04, 0.118672E+04,
 0.118077E+04, 0.117503E+04, 0.116949E+04, 0.116414E+04, 0.115898E+04, 0.115398E+04, 0.114915E+04,
 0.114448E+04, 0.113996E+04, 0.113559E+04, 0.113136E+04, 0.112728E+04, 0.111951E+04, 0.111227E+04,
 0.110553E+04, 0.109929E+04, 0.108043E+04, 0.106915E+04, 0.106220E+04, 0.105903E+04, 0.105860E+04,
 0.105948E+04, 0.106025E+04, 0.106101E+04, 0.106504E+04, 0.107465E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130102E+04, 0.129016E+04,
 0.127968E+04, 0.126950E+04, 0.125957E+04, 0.124982E+04, 0.124024E+04, 0.123079E+04, 0.122145E+04,
 0.121221E+04, 0.120304E+04, 0.119454E+04, 0.118609E+04, 0.117768E+04, 0.116931E+04, 0.116097E+04,
 0.115264E+04, 0.114434E+04, 0.113606E+04, 0.112778E+04, 0.111951E+04, 0.111125E+04, 0.110299E+04,
 0.109472E+04, 0.108646E+04, 0.107819E+04, 0.106991E+04, 0.106162E+04, 0.105332E+04, 0.104500E+04,
 0.103667E+04, 0.102832E+04, 0.101995E+04, 0.101156E+04, 0.100315E+04, 0.994710E+03, 0.986248E+03,
 0.977758E+03, 0.969239E+03, 0.960689E+03, 0.952107E+03, 0.943491E+03, 0.926152E+03, 0.908658E+03,
 0.890998E+03, 0.873156E+03, 0.805731E+03, 0.744751E+03, 0.680647E+03, 0.612755E+03, 0.540332E+03,
 0.462561E+03, 0.378550E+03, 0.287248E+03, 0.187150E+03, 0.758870E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.901742E-04, 0.942497E-04,
 0.981746E-04, 0.101992E-03, 0.105732E-03, 0.109418E-03, 0.113067E-03, 0.116692E-03, 0.120304E-03,
 0.123913E-03, 0.127528E-03, 0.130912E-03, 0.134312E-03, 0.137732E-03, 0.141176E-03, 0.144649E-03,
 0.148154E-03, 0.151695E-03, 0.155275E-03, 0.158898E-03, 0.162567E-03, 0.166286E-03, 0.170057E-03,
 0.173884E-03, 0.177770E-03, 0.181719E-03, 0.185735E-03, 0.189819E-03, 0.193977E-03, 0.198212E-03,
 0.202528E-03, 0.206928E-03, 0.211417E-03, 0.215998E-03, 0.220677E-03, 0.225457E-03, 0.230344E-03,
 0.235342E-03, 0.240457E-03, 0.245693E-03, 0.251058E-03, 0.256556E-03, 0.267979E-03, 0.280017E-03,
 0.292731E-03, 0.306189E-03, 0.363471E-03, 0.426036E-03, 0.506430E-03, 0.613854E-03, 0.764902E-03,
 0.992824E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.308616E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.622585E-01, 0.634915E-01,
 0.647069E-01, 0.658989E-01, 0.670666E-01, 0.682111E-01, 0.693340E-01, 0.704373E-01, 0.715228E-01,
 0.725923E-01, 0.736473E-01, 0.746204E-01, 0.755833E-01, 0.765368E-01, 0.774820E-01, 0.784196E-01,
 0.793502E-01, 0.802746E-01, 0.811935E-01, 0.821072E-01, 0.830164E-01, 0.839215E-01, 0.848229E-01,
 0.857212E-01, 0.866166E-01, 0.875101E-01, 0.884014E-01, 0.892908E-01, 0.901785E-01, 0.910648E-01,
 0.919501E-01, 0.928346E-01, 0.937184E-01, 0.946019E-01, 0.954853E-01, 0.963687E-01, 0.972525E-01,
 0.981366E-01, 0.990215E-01, 0.999071E-01, 0.100794E+00, 0.101682E+00, 0.103461E+00, 0.105248E+00,
 0.107042E+00, 0.108845E+00, 0.115572E+00, 0.121533E+00, 0.127664E+00, 0.133994E+00, 0.140552E+00,
 0.147368E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.291936E+06,
 0.288320E+06, 0.284836E+06, 0.281462E+06, 0.278178E+06, 0.274972E+06, 0.271832E+06, 0.268751E+06,
 0.265723E+06, 0.262740E+06, 0.259994E+06, 0.257282E+06, 0.254600E+06, 0.251947E+06, 0.249320E+06,
 0.246717E+06, 0.244138E+06, 0.241580E+06, 0.239043E+06, 0.236524E+06, 0.234024E+06, 0.231541E+06,
 0.229075E+06, 0.226624E+06, 0.224188E+06, 0.221767E+06, 0.219360E+06, 0.216965E+06, 0.214584E+06,
 0.212214E+06, 0.209857E+06, 0.207510E+06, 0.205175E+06, 0.202850E+06, 0.200536E+06, 0.198232E+06,
 0.195937E+06, 0.193651E+06, 0.191374E+06, 0.189106E+06, 0.186846E+06, 0.182351E+06, 0.177886E+06,
 0.173448E+06, 0.169037E+06, 0.153003E+06, 0.139339E+06, 0.125790E+06, 0.112306E+06, 0.988443E+05,
 0.853780E+05, 0.719003E+05, 0.584146E+05, 0.449038E+05, 0.313029E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.974486E+03,
 0.990945E+03, 0.100622E+04, 0.102053E+04, 0.103404E+04, 0.104689E+04, 0.105916E+04, 0.107093E+04,
 0.108226E+04, 0.109321E+04, 0.110311E+04, 0.111274E+04, 0.112212E+04, 0.113127E+04, 0.114021E+04,
 0.114896E+04, 0.115753E+04, 0.116594E+04, 0.117419E+04, 0.118229E+04, 0.119026E+04, 0.119810E+04,
 0.120582E+04, 0.121342E+04, 0.122092E+04, 0.122832E+04, 0.123561E+04, 0.124282E+04, 0.124994E+04,
 0.125697E+04, 0.126392E+04, 0.127080E+04, 0.127760E+04, 0.128433E+04, 0.129099E+04, 0.129759E+04,
 0.130413E+04, 0.131060E+04, 0.131702E+04, 0.132338E+04, 0.132969E+04, 0.134215E+04, 0.135442E+04,
 0.136650E+04, 0.137842E+04, 0.142100E+04, 0.145647E+04, 0.149101E+04, 0.152485E+04, 0.155822E+04,
 0.159129E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.172399E+04,
 0.165462E+04, 0.159883E+04, 0.155269E+04, 0.151372E+04, 0.148023E+04, 0.145105E+04, 0.142532E+04,
 0.140240E+04, 0.138181E+04, 0.136435E+04, 0.134835E+04, 0.133360E+04, 0.131993E+04, 0.130722E+04,
 0.129535E+04, 0.128423E+04, 0.127376E+04, 0.126388E+04, 0.125454E+04, 0.124567E+04, 0.123725E+04,
 0.122921E+04, 0.122154E+04, 0.121421E+04, 0.120718E+04, 0.120043E+04, 0.119395E+04, 0.118771E+04,
 0.118171E+04, 0.117592E+04, 0.117033E+04, 0.116494E+04, 0.115973E+04, 0.115470E+04, 0.114984E+04,
 0.114513E+04, 0.114058E+04, 0.113619E+04, 0.113193E+04, 0.112782E+04, 0.112001E+04, 0.111272E+04,
 0.110595E+04, 0.109967E+04, 0.108072E+04, 0.106937E+04, 0.106237E+04, 0.105916E+04, 0.105871E+04,
 0.105956E+04, 0.106032E+04, 0.106106E+04, 0.106508E+04, 0.107466E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129126E+04,
 0.128066E+04, 0.127040E+04, 0.126039E+04, 0.125058E+04, 0.124095E+04, 0.123145E+04, 0.122207E+04,
 0.121279E+04, 0.120360E+04, 0.119507E+04, 0.118660E+04, 0.117817E+04, 0.116978E+04, 0.116141E+04,
 0.115308E+04, 0.114476E+04, 0.113646E+04, 0.112817E+04, 0.111989E+04, 0.111162E+04, 0.110335E+04,
 0.109507E+04, 0.108680E+04, 0.107852E+04, 0.107023E+04, 0.106193E+04, 0.105362E+04, 0.104530E+04,
 0.103696E+04, 0.102860E+04, 0.102023E+04, 0.101183E+04, 0.100342E+04, 0.994974E+03, 0.986506E+03,
 0.978011E+03, 0.969487E+03, 0.960933E+03, 0.952346E+03, 0.943726E+03, 0.926379E+03, 0.908878E+03,
 0.891211E+03, 0.873363E+03, 0.805917E+03, 0.744923E+03, 0.680807E+03, 0.612905E+03, 0.540474E+03,
 0.462697E+03, 0.378680E+03, 0.287373E+03, 0.187270E+03, 0.760039E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.934599E-04,
 0.974490E-04, 0.101317E-03, 0.105099E-03, 0.108819E-03, 0.112496E-03, 0.116145E-03, 0.119779E-03,
 0.123407E-03, 0.127037E-03, 0.130435E-03, 0.133847E-03, 0.137278E-03, 0.140732E-03, 0.144214E-03,
 0.147727E-03, 0.151276E-03, 0.154862E-03, 0.158491E-03, 0.162166E-03, 0.165889E-03, 0.169665E-03,
 0.173496E-03, 0.177386E-03, 0.181339E-03, 0.185357E-03, 0.189444E-03, 0.193605E-03, 0.197842E-03,
 0.202159E-03, 0.206560E-03, 0.211050E-03, 0.215633E-03, 0.220312E-03, 0.225093E-03, 0.229980E-03,
 0.234978E-03, 0.240092E-03, 0.245328E-03, 0.250692E-03, 0.256189E-03, 0.267609E-03, 0.279643E-03,
 0.292352E-03, 0.305804E-03, 0.363054E-03, 0.425575E-03, 0.505902E-03, 0.613222E-03, 0.764102E-03,
 0.991726E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.295344E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.632550E-01,
 0.644814E-01, 0.656851E-01, 0.668640E-01, 0.680190E-01, 0.691515E-01, 0.702636E-01, 0.713571E-01,
 0.724339E-01, 0.734956E-01, 0.744745E-01, 0.754427E-01, 0.764012E-01, 0.773510E-01, 0.782929E-01,
 0.792276E-01, 0.801559E-01, 0.810782E-01, 0.819953E-01, 0.829077E-01, 0.838158E-01, 0.847201E-01,
 0.856210E-01, 0.865191E-01, 0.874150E-01, 0.883086E-01, 0.892002E-01, 0.900901E-01, 0.909784E-01,
 0.918657E-01, 0.927520E-01, 0.936376E-01, 0.945229E-01, 0.954079E-01, 0.962929E-01, 0.971781E-01,
 0.980638E-01, 0.989500E-01, 0.998370E-01, 0.100725E+00, 0.101614E+00, 0.103396E+00, 0.105185E+00,
 0.106981E+00, 0.108786E+00, 0.115520E+00, 0.121486E+00, 0.127620E+00, 0.133954E+00, 0.140515E+00,
 0.147334E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.288523E+06, 0.285007E+06, 0.281607E+06, 0.278302E+06, 0.275078E+06, 0.271924E+06, 0.268830E+06,
 0.265790E+06, 0.262798E+06, 0.260044E+06, 0.257324E+06, 0.254636E+06, 0.251977E+06, 0.249344E+06,
 0.246737E+06, 0.244153E+06, 0.241591E+06, 0.239050E+06, 0.236528E+06, 0.234024E+06, 0.231538E+06,
 0.229069E+06, 0.226616E+06, 0.224177E+06, 0.221754E+06, 0.219344E+06, 0.216947E+06, 0.214564E+06,
 0.212193E+06, 0.209833E+06, 0.207485E+06, 0.205149E+06, 0.202822E+06, 0.200506E+06, 0.198201E+06,
 0.195904E+06, 0.193617E+06, 0.191339E+06, 0.189070E+06, 0.186809E+06, 0.182312E+06, 0.177845E+06,
 0.173406E+06, 0.168993E+06, 0.152954E+06, 0.139287E+06, 0.125736E+06, 0.112250E+06, 0.987867E+05,
 0.853193E+05, 0.718406E+05, 0.583542E+05, 0.448428E+05, 0.312415E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.988249E+03, 0.100382E+04, 0.101838E+04, 0.103209E+04, 0.104511E+04, 0.105752E+04, 0.106941E+04,
 0.108085E+04, 0.109188E+04, 0.110186E+04, 0.111156E+04, 0.112100E+04, 0.113021E+04, 0.113921E+04,
 0.114800E+04, 0.115662E+04, 0.116506E+04, 0.117335E+04, 0.118149E+04, 0.118949E+04, 0.119736E+04,
 0.120510E+04, 0.121273E+04, 0.122026E+04, 0.122767E+04, 0.123499E+04, 0.124222E+04, 0.124936E+04,
 0.125641E+04, 0.126338E+04, 0.127027E+04, 0.127709E+04, 0.128384E+04, 0.129051E+04, 0.129713E+04,
 0.130368E+04, 0.131016E+04, 0.131659E+04, 0.132297E+04, 0.132928E+04, 0.134177E+04, 0.135405E+04,
 0.136616E+04, 0.137809E+04, 0.142073E+04, 0.145623E+04, 0.149080E+04, 0.152466E+04, 0.155805E+04,
 0.159114E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.167151E+04, 0.161217E+04, 0.156352E+04, 0.152268E+04, 0.148778E+04, 0.145749E+04, 0.143089E+04,
 0.140726E+04, 0.138609E+04, 0.136818E+04, 0.135179E+04, 0.133671E+04, 0.132276E+04, 0.130980E+04,
 0.129771E+04, 0.128640E+04, 0.127576E+04, 0.126574E+04, 0.125626E+04, 0.124727E+04, 0.123874E+04,
 0.123061E+04, 0.122285E+04, 0.121543E+04, 0.120833E+04, 0.120152E+04, 0.119497E+04, 0.118868E+04,
 0.118262E+04, 0.117678E+04, 0.117115E+04, 0.116572E+04, 0.116047E+04, 0.115541E+04, 0.115051E+04,
 0.114577E+04, 0.114119E+04, 0.113677E+04, 0.113249E+04, 0.112835E+04, 0.112049E+04, 0.111317E+04,
 0.110636E+04, 0.110005E+04, 0.108099E+04, 0.106958E+04, 0.106254E+04, 0.105929E+04, 0.105881E+04,
 0.105964E+04, 0.106039E+04, 0.106112E+04, 0.106512E+04, 0.107468E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.128164E+04, 0.127128E+04, 0.126119E+04, 0.125132E+04, 0.124164E+04, 0.123210E+04, 0.122268E+04,
 0.121337E+04, 0.120414E+04, 0.119559E+04, 0.118709E+04, 0.117864E+04, 0.117023E+04, 0.116185E+04,
 0.115350E+04, 0.114517E+04, 0.113685E+04, 0.112855E+04, 0.112026E+04, 0.111198E+04, 0.110369E+04,
 0.109541E+04, 0.108713E+04, 0.107884E+04, 0.107054E+04, 0.106224E+04, 0.105392E+04, 0.104559E+04,
 0.103725E+04, 0.102888E+04, 0.102050E+04, 0.101210E+04, 0.100368E+04, 0.995230E+03, 0.986757E+03,
 0.978257E+03, 0.969728E+03, 0.961170E+03, 0.952579E+03, 0.943955E+03, 0.926600E+03, 0.909092E+03,
 0.891417E+03, 0.873563E+03, 0.806097E+03, 0.745090E+03, 0.680962E+03, 0.613051E+03, 0.540612E+03,
 0.462828E+03, 0.378806E+03, 0.287494E+03, 0.187386E+03, 0.761170E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.967303E-04, 0.100651E-03, 0.104475E-03, 0.108230E-03, 0.111936E-03, 0.115610E-03, 0.119265E-03,
 0.122912E-03, 0.126559E-03, 0.129970E-03, 0.133394E-03, 0.136836E-03, 0.140300E-03, 0.143791E-03,
 0.147312E-03, 0.150868E-03, 0.154461E-03, 0.158096E-03, 0.161776E-03, 0.165504E-03, 0.169285E-03,
 0.173120E-03, 0.177014E-03, 0.180969E-03, 0.184991E-03, 0.189081E-03, 0.193243E-03, 0.197482E-03,
 0.201801E-03, 0.206204E-03, 0.210695E-03, 0.215279E-03, 0.219958E-03, 0.224740E-03, 0.229627E-03,
 0.234625E-03, 0.239739E-03, 0.244974E-03, 0.250337E-03, 0.255833E-03, 0.267251E-03, 0.279281E-03,
 0.291985E-03, 0.305432E-03, 0.362651E-03, 0.425129E-03, 0.505391E-03, 0.612611E-03, 0.763328E-03,
 0.990665E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.282510E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.642604E-01, 0.654754E-01, 0.666654E-01, 0.678307E-01, 0.689728E-01, 0.700936E-01, 0.711951E-01,
 0.722791E-01, 0.733475E-01, 0.743321E-01, 0.753056E-01, 0.762690E-01, 0.772234E-01, 0.781696E-01,
 0.791083E-01, 0.800402E-01, 0.809661E-01, 0.818865E-01, 0.828020E-01, 0.837131E-01, 0.846202E-01,
 0.855238E-01, 0.864243E-01, 0.873227E-01, 0.882186E-01, 0.891123E-01, 0.900042E-01, 0.908946E-01,
 0.917837E-01, 0.926718E-01, 0.935592E-01, 0.944461E-01, 0.953327E-01, 0.962193E-01, 0.971060E-01,
 0.979931E-01, 0.988807E-01, 0.997691E-01, 0.100658E+00, 0.101549E+00, 0.103333E+00, 0.105124E+00,
 0.106923E+00, 0.108730E+00, 0.115469E+00, 0.121439E+00, 0.127578E+00, 0.133915E+00, 0.140479E+00,
 0.147301E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.285179E+06, 0.281752E+06, 0.278426E+06, 0.275184E+06, 0.272015E+06, 0.268908E+06,
 0.265857E+06, 0.262856E+06, 0.260094E+06, 0.257367E+06, 0.254672E+06, 0.252007E+06, 0.249369E+06,
 0.246757E+06, 0.244168E+06, 0.241602E+06, 0.239057E+06, 0.236532E+06, 0.234025E+06, 0.231536E+06,
 0.229064E+06, 0.226608E+06, 0.224167E+06, 0.221741E+06, 0.219329E+06, 0.216931E+06, 0.214545E+06,
 0.212172E+06, 0.209811E+06, 0.207461E+06, 0.205123E+06, 0.202795E+06, 0.200478E+06, 0.198171E+06,
 0.195873E+06, 0.193585E+06, 0.191306E+06, 0.189036E+06, 0.186774E+06, 0.182274E+06, 0.177805E+06,
 0.173365E+06, 0.168951E+06, 0.152907E+06, 0.139237E+06, 0.125684E+06, 0.112196E+06, 0.987311E+05,
 0.852625E+05, 0.717830E+05, 0.582958E+05, 0.447838E+05, 0.311822E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.100145E+04, 0.101625E+04, 0.103017E+04, 0.104335E+04, 0.105590E+04, 0.106792E+04,
 0.107946E+04, 0.109059E+04, 0.110064E+04, 0.111041E+04, 0.111991E+04, 0.112918E+04, 0.113822E+04,
 0.114707E+04, 0.115572E+04, 0.116421E+04, 0.117253E+04, 0.118070E+04, 0.118873E+04, 0.119663E+04,
 0.120441E+04, 0.121206E+04, 0.121961E+04, 0.122705E+04, 0.123439E+04, 0.124164E+04, 0.124880E+04,
 0.125587E+04, 0.126285E+04, 0.126976E+04, 0.127660E+04, 0.128336E+04, 0.129005E+04, 0.129668E+04,
 0.130324E+04, 0.130974E+04, 0.131618E+04, 0.132256E+04, 0.132889E+04, 0.134139E+04, 0.135370E+04,
 0.136582E+04, 0.137777E+04, 0.142046E+04, 0.145600E+04, 0.149059E+04, 0.152448E+04, 0.155789E+04,
 0.159099E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.162585E+04, 0.157453E+04, 0.153175E+04, 0.149538E+04, 0.146396E+04, 0.143645E+04,
 0.141210E+04, 0.139034E+04, 0.137197E+04, 0.135519E+04, 0.133978E+04, 0.132555E+04, 0.131234E+04,
 0.130004E+04, 0.128853E+04, 0.127773E+04, 0.126755E+04, 0.125794E+04, 0.124884E+04, 0.124020E+04,
 0.123197E+04, 0.122413E+04, 0.121663E+04, 0.120946E+04, 0.120258E+04, 0.119597E+04, 0.118962E+04,
 0.118351E+04, 0.117763E+04, 0.117195E+04, 0.116648E+04, 0.116120E+04, 0.115609E+04, 0.115116E+04,
 0.114639E+04, 0.114178E+04, 0.113733E+04, 0.113303E+04, 0.112886E+04, 0.112096E+04, 0.111360E+04,
 0.110675E+04, 0.110041E+04, 0.108126E+04, 0.106979E+04, 0.106270E+04, 0.105941E+04, 0.105890E+04,
 0.105972E+04, 0.106045E+04, 0.106117E+04, 0.106516E+04, 0.107470E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.127215E+04, 0.126199E+04, 0.125206E+04, 0.124232E+04, 0.123273E+04, 0.122327E+04,
 0.121393E+04, 0.120467E+04, 0.119609E+04, 0.118758E+04, 0.117911E+04, 0.117068E+04, 0.116228E+04,
 0.115391E+04, 0.114557E+04, 0.113724E+04, 0.112892E+04, 0.112062E+04, 0.111232E+04, 0.110403E+04,
 0.109574E+04, 0.108745E+04, 0.107915E+04, 0.107085E+04, 0.106253E+04, 0.105421E+04, 0.104587E+04,
 0.103752E+04, 0.102915E+04, 0.102077E+04, 0.101236E+04, 0.100393E+04, 0.995478E+03, 0.987000E+03,
 0.978495E+03, 0.969962E+03, 0.961399E+03, 0.952804E+03, 0.944176E+03, 0.926813E+03, 0.909298E+03,
 0.891617E+03, 0.873757E+03, 0.806272E+03, 0.745251E+03, 0.681112E+03, 0.613192E+03, 0.540746E+03,
 0.462955E+03, 0.378928E+03, 0.287610E+03, 0.187498E+03, 0.762264E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.999937E-04, 0.103861E-03, 0.107651E-03, 0.111388E-03, 0.115087E-03, 0.118764E-03,
 0.122429E-03, 0.126092E-03, 0.129517E-03, 0.132953E-03, 0.136406E-03, 0.139880E-03, 0.143379E-03,
 0.146908E-03, 0.150471E-03, 0.154071E-03, 0.157712E-03, 0.161398E-03, 0.165131E-03, 0.168916E-03,
 0.172755E-03, 0.176652E-03, 0.180611E-03, 0.184635E-03, 0.188728E-03, 0.192893E-03, 0.197134E-03,
 0.201455E-03, 0.205859E-03, 0.210351E-03, 0.214935E-03, 0.219616E-03, 0.224398E-03, 0.229285E-03,
 0.234283E-03, 0.239397E-03, 0.244632E-03, 0.249994E-03, 0.255489E-03, 0.266904E-03, 0.278931E-03,
 0.291631E-03, 0.305072E-03, 0.362261E-03, 0.424698E-03, 0.504897E-03, 0.612021E-03, 0.762581E-03,
 0.989640E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.270101E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.652699E-01, 0.664708E-01, 0.676464E-01, 0.687979E-01, 0.699274E-01, 0.710367E-01,
 0.721280E-01, 0.732030E-01, 0.741932E-01, 0.751719E-01, 0.761402E-01, 0.770991E-01, 0.780495E-01,
 0.789921E-01, 0.799277E-01, 0.808571E-01, 0.817808E-01, 0.826993E-01, 0.836133E-01, 0.845231E-01,
 0.854293E-01, 0.863323E-01, 0.872330E-01, 0.881311E-01, 0.890270E-01, 0.899209E-01, 0.908132E-01,
 0.917042E-01, 0.925941E-01, 0.934832E-01, 0.943717E-01, 0.952599E-01, 0.961480E-01, 0.970361E-01,
 0.979246E-01, 0.988136E-01, 0.997032E-01, 0.100594E+00, 0.101485E+00, 0.103272E+00, 0.105065E+00,
 0.106866E+00, 0.108674E+00, 0.115420E+00, 0.121395E+00, 0.127537E+00, 0.133877E+00, 0.140444E+00,
 0.147268E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.281898E+06, 0.278550E+06, 0.275290E+06, 0.272106E+06, 0.268986E+06,
 0.265924E+06, 0.262913E+06, 0.260143E+06, 0.257409E+06, 0.254708E+06, 0.252037E+06, 0.249394E+06,
 0.246777E+06, 0.244184E+06, 0.241614E+06, 0.239065E+06, 0.236536E+06, 0.234026E+06, 0.231534E+06,
 0.229059E+06, 0.226601E+06, 0.224158E+06, 0.221729E+06, 0.219315E+06, 0.216915E+06, 0.214527E+06,
 0.212152E+06, 0.209789E+06, 0.207438E+06, 0.205098E+06, 0.202769E+06, 0.200451E+06, 0.198142E+06,
 0.195843E+06, 0.193554E+06, 0.191274E+06, 0.189002E+06, 0.186740E+06, 0.182238E+06, 0.177767E+06,
 0.173325E+06, 0.168910E+06, 0.152862E+06, 0.139188E+06, 0.125633E+06, 0.112144E+06, 0.986773E+05,
 0.852076E+05, 0.717272E+05, 0.582393E+05, 0.447267E+05, 0.311248E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.101415E+04, 0.102827E+04, 0.104162E+04, 0.105432E+04, 0.106645E+04,
 0.107810E+04, 0.108932E+04, 0.109945E+04, 0.110928E+04, 0.111885E+04, 0.112817E+04, 0.113726E+04,
 0.114615E+04, 0.115485E+04, 0.116338E+04, 0.117173E+04, 0.117994E+04, 0.118800E+04, 0.119593E+04,
 0.120373E+04, 0.121141E+04, 0.121898E+04, 0.122645E+04, 0.123381E+04, 0.124108E+04, 0.124825E+04,
 0.125534E+04, 0.126234E+04, 0.126927E+04, 0.127612E+04, 0.128289E+04, 0.128960E+04, 0.129624E+04,
 0.130281E+04, 0.130932E+04, 0.131578E+04, 0.132217E+04, 0.132851E+04, 0.134103E+04, 0.135336E+04,
 0.136550E+04, 0.137746E+04, 0.142020E+04, 0.145577E+04, 0.149039E+04, 0.152431E+04, 0.155773E+04,
 0.159086E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.158573E+04, 0.154092E+04, 0.150302E+04, 0.147043E+04, 0.144201E+04,
 0.141692E+04, 0.139456E+04, 0.137573E+04, 0.135856E+04, 0.134282E+04, 0.132830E+04, 0.131485E+04,
 0.130233E+04, 0.129063E+04, 0.127966E+04, 0.126934E+04, 0.125960E+04, 0.125038E+04, 0.124163E+04,
 0.123331E+04, 0.122538E+04, 0.121780E+04, 0.121056E+04, 0.120361E+04, 0.119695E+04, 0.119054E+04,
 0.118438E+04, 0.117845E+04, 0.117274E+04, 0.116722E+04, 0.116190E+04, 0.115676E+04, 0.115179E+04,
 0.114700E+04, 0.114236E+04, 0.113788E+04, 0.113355E+04, 0.112937E+04, 0.112142E+04, 0.111402E+04,
 0.110714E+04, 0.110076E+04, 0.108152E+04, 0.106999E+04, 0.106285E+04, 0.105953E+04, 0.105900E+04,
 0.105979E+04, 0.106051E+04, 0.106122E+04, 0.106520E+04, 0.107471E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.126277E+04, 0.125278E+04, 0.124298E+04, 0.123335E+04, 0.122386E+04,
 0.121447E+04, 0.120518E+04, 0.119659E+04, 0.118805E+04, 0.117956E+04, 0.117111E+04, 0.116270E+04,
 0.115431E+04, 0.114595E+04, 0.113761E+04, 0.112928E+04, 0.112097E+04, 0.111266E+04, 0.110436E+04,
 0.109606E+04, 0.108776E+04, 0.107945E+04, 0.107114E+04, 0.106282E+04, 0.105449E+04, 0.104615E+04,
 0.103779E+04, 0.102941E+04, 0.102102E+04, 0.101261E+04, 0.100418E+04, 0.995718E+03, 0.987235E+03,
 0.978726E+03, 0.970189E+03, 0.961621E+03, 0.953022E+03, 0.944390E+03, 0.927020E+03, 0.909498E+03,
 0.891811E+03, 0.873944E+03, 0.806441E+03, 0.745407E+03, 0.681257E+03, 0.613329E+03, 0.540875E+03,
 0.463078E+03, 0.379045E+03, 0.287723E+03, 0.187607E+03, 0.763321E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.103257E-03, 0.107084E-03, 0.110850E-03, 0.114575E-03, 0.118273E-03,
 0.121957E-03, 0.125637E-03, 0.129075E-03, 0.132524E-03, 0.135987E-03, 0.139471E-03, 0.142979E-03,
 0.146516E-03, 0.150086E-03, 0.153693E-03, 0.157339E-03, 0.161030E-03, 0.164768E-03, 0.168557E-03,
 0.172401E-03, 0.176302E-03, 0.180264E-03, 0.184291E-03, 0.188386E-03, 0.192553E-03, 0.196796E-03,
 0.201119E-03, 0.205525E-03, 0.210018E-03, 0.214603E-03, 0.219284E-03, 0.224066E-03, 0.228954E-03,
 0.233952E-03, 0.239065E-03, 0.244300E-03, 0.249662E-03, 0.255156E-03, 0.266568E-03, 0.278592E-03,
 0.291287E-03, 0.304723E-03, 0.361884E-03, 0.424281E-03, 0.504420E-03, 0.611450E-03, 0.761859E-03,
 0.988650E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.258107E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.662802E-01, 0.674659E-01, 0.686269E-01, 0.697649E-01, 0.708821E-01,
 0.719805E-01, 0.730620E-01, 0.740578E-01, 0.750417E-01, 0.760148E-01, 0.769781E-01, 0.779326E-01,
 0.788791E-01, 0.798183E-01, 0.807511E-01, 0.816779E-01, 0.825995E-01, 0.835163E-01, 0.844288E-01,
 0.853375E-01, 0.862429E-01, 0.871459E-01, 0.880462E-01, 0.889442E-01, 0.898401E-01, 0.907343E-01,
 0.916271E-01, 0.925187E-01, 0.934094E-01, 0.942996E-01, 0.951893E-01, 0.960788E-01, 0.969684E-01,
 0.978582E-01, 0.987485E-01, 0.996394E-01, 0.100531E+00, 0.101424E+00, 0.103213E+00, 0.105008E+00,
 0.106810E+00, 0.108621E+00, 0.115373E+00, 0.121352E+00, 0.127497E+00, 0.133841E+00, 0.140411E+00,
 0.147237E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.278673E+06, 0.275395E+06, 0.272196E+06, 0.269064E+06,
 0.265991E+06, 0.262970E+06, 0.260192E+06, 0.257451E+06, 0.254743E+06, 0.252067E+06, 0.249418E+06,
 0.246797E+06, 0.244200E+06, 0.241625E+06, 0.239073E+06, 0.236541E+06, 0.234028E+06, 0.231533E+06,
 0.229055E+06, 0.226594E+06, 0.224149E+06, 0.221718E+06, 0.219302E+06, 0.216899E+06, 0.214510E+06,
 0.212133E+06, 0.209769E+06, 0.207416E+06, 0.205075E+06, 0.202744E+06, 0.200424E+06, 0.198115E+06,
 0.195815E+06, 0.193524E+06, 0.191243E+06, 0.188970E+06, 0.186706E+06, 0.182203E+06, 0.177731E+06,
 0.173287E+06, 0.168870E+06, 0.152818E+06, 0.139141E+06, 0.125584E+06, 0.112093E+06, 0.986253E+05,
 0.851546E+05, 0.716734E+05, 0.581848E+05, 0.446716E+05, 0.310694E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102640E+04, 0.103992E+04, 0.105276E+04, 0.106502E+04,
 0.107677E+04, 0.108808E+04, 0.109829E+04, 0.110819E+04, 0.111781E+04, 0.112719E+04, 0.113633E+04,
 0.114527E+04, 0.115401E+04, 0.116257E+04, 0.117096E+04, 0.117920E+04, 0.118729E+04, 0.119525E+04,
 0.120308E+04, 0.121078E+04, 0.121838E+04, 0.122586E+04, 0.123324E+04, 0.124053E+04, 0.124772E+04,
 0.125483E+04, 0.126185E+04, 0.126879E+04, 0.127565E+04, 0.128244E+04, 0.128916E+04, 0.129581E+04,
 0.130240E+04, 0.130892E+04, 0.131539E+04, 0.132179E+04, 0.132814E+04, 0.134069E+04, 0.135303E+04,
 0.136518E+04, 0.137716E+04, 0.141995E+04, 0.145555E+04, 0.149020E+04, 0.152414E+04, 0.155758E+04,
 0.159072E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.155018E+04, 0.151071E+04, 0.147691E+04, 0.144755E+04,
 0.142172E+04, 0.139875E+04, 0.137945E+04, 0.136189E+04, 0.134581E+04, 0.133101E+04, 0.131731E+04,
 0.130458E+04, 0.129269E+04, 0.128156E+04, 0.127109E+04, 0.126122E+04, 0.125188E+04, 0.124303E+04,
 0.123462E+04, 0.122660E+04, 0.121895E+04, 0.121163E+04, 0.120462E+04, 0.119790E+04, 0.119144E+04,
 0.118523E+04, 0.117926E+04, 0.117350E+04, 0.116794E+04, 0.116258E+04, 0.115741E+04, 0.115241E+04,
 0.114759E+04, 0.114292E+04, 0.113842E+04, 0.113406E+04, 0.112985E+04, 0.112186E+04, 0.111442E+04,
 0.110751E+04, 0.110110E+04, 0.108177E+04, 0.107018E+04, 0.106300E+04, 0.105965E+04, 0.105909E+04,
 0.105987E+04, 0.106057E+04, 0.106127E+04, 0.106524E+04, 0.107473E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.125348E+04, 0.124363E+04, 0.123396E+04, 0.122442E+04,
 0.121501E+04, 0.120569E+04, 0.119707E+04, 0.118851E+04, 0.118000E+04, 0.117153E+04, 0.116310E+04,
 0.115470E+04, 0.114633E+04, 0.113797E+04, 0.112964E+04, 0.112131E+04, 0.111299E+04, 0.110468E+04,
 0.109637E+04, 0.108806E+04, 0.107975E+04, 0.107143E+04, 0.106310E+04, 0.105476E+04, 0.104641E+04,
 0.103805E+04, 0.102967E+04, 0.102127E+04, 0.101285E+04, 0.100441E+04, 0.995951E+03, 0.987463E+03,
 0.978950E+03, 0.970408E+03, 0.961836E+03, 0.953234E+03, 0.944598E+03, 0.927220E+03, 0.909692E+03,
 0.891998E+03, 0.874126E+03, 0.806604E+03, 0.745558E+03, 0.681398E+03, 0.613461E+03, 0.541000E+03,
 0.463197E+03, 0.379159E+03, 0.287832E+03, 0.187712E+03, 0.764344E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106527E-03, 0.110324E-03, 0.114074E-03, 0.117795E-03,
 0.121497E-03, 0.125193E-03, 0.128645E-03, 0.132106E-03, 0.135580E-03, 0.139073E-03, 0.142590E-03,
 0.146135E-03, 0.149712E-03, 0.153325E-03, 0.156978E-03, 0.160674E-03, 0.164417E-03, 0.168210E-03,
 0.172057E-03, 0.175962E-03, 0.179927E-03, 0.183957E-03, 0.188055E-03, 0.192224E-03, 0.196469E-03,
 0.200793E-03, 0.205201E-03, 0.209695E-03, 0.214281E-03, 0.218963E-03, 0.223746E-03, 0.228634E-03,
 0.233632E-03, 0.238745E-03, 0.243979E-03, 0.249340E-03, 0.254833E-03, 0.266243E-03, 0.278264E-03,
 0.290956E-03, 0.304386E-03, 0.361520E-03, 0.423878E-03, 0.503959E-03, 0.610899E-03, 0.761161E-03,
 0.987694E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.246516E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.672893E-01, 0.684596E-01, 0.696062E-01, 0.707311E-01,
 0.718366E-01, 0.729245E-01, 0.739259E-01, 0.749149E-01, 0.758927E-01, 0.768603E-01, 0.778189E-01,
 0.787692E-01, 0.797120E-01, 0.806481E-01, 0.815780E-01, 0.825025E-01, 0.834221E-01, 0.843372E-01,
 0.852484E-01, 0.861562E-01, 0.870614E-01, 0.879639E-01, 0.888638E-01, 0.897617E-01, 0.906577E-01,
 0.915523E-01, 0.924456E-01, 0.933380E-01, 0.942296E-01, 0.951208E-01, 0.960118E-01, 0.969027E-01,
 0.977939E-01, 0.986854E-01, 0.995775E-01, 0.100470E+00, 0.101364E+00, 0.103156E+00, 0.104953E+00,
 0.106757E+00, 0.108569E+00, 0.115327E+00, 0.121310E+00, 0.127459E+00, 0.133806E+00, 0.140378E+00,
 0.147207E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.275500E+06, 0.272286E+06, 0.269141E+06,
 0.266056E+06, 0.263026E+06, 0.260240E+06, 0.257492E+06, 0.254778E+06, 0.252096E+06, 0.249443E+06,
 0.246817E+06, 0.244215E+06, 0.241637E+06, 0.239081E+06, 0.236546E+06, 0.234029E+06, 0.231532E+06,
 0.229052E+06, 0.226588E+06, 0.224140E+06, 0.221707E+06, 0.219289E+06, 0.216885E+06, 0.214494E+06,
 0.212115E+06, 0.209749E+06, 0.207395E+06, 0.205052E+06, 0.202720E+06, 0.200399E+06, 0.198088E+06,
 0.195787E+06, 0.193495E+06, 0.191213E+06, 0.188939E+06, 0.186675E+06, 0.182170E+06, 0.177696E+06,
 0.173250E+06, 0.168832E+06, 0.152775E+06, 0.139096E+06, 0.125537E+06, 0.112044E+06, 0.985751E+05,
 0.851034E+05, 0.716214E+05, 0.581321E+05, 0.446184E+05, 0.310158E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103825E+04, 0.105123E+04, 0.106361E+04,
 0.107547E+04, 0.108687E+04, 0.109715E+04, 0.110712E+04, 0.111680E+04, 0.112623E+04, 0.113542E+04,
 0.114440E+04, 0.115318E+04, 0.116178E+04, 0.117021E+04, 0.117848E+04, 0.118660E+04, 0.119458E+04,
 0.120244E+04, 0.121017E+04, 0.121779E+04, 0.122529E+04, 0.123269E+04, 0.124000E+04, 0.124721E+04,
 0.125433E+04, 0.126137E+04, 0.126832E+04, 0.127520E+04, 0.128201E+04, 0.128874E+04, 0.129540E+04,
 0.130200E+04, 0.130854E+04, 0.131501E+04, 0.132143E+04, 0.132779E+04, 0.134035E+04, 0.135271E+04,
 0.136488E+04, 0.137688E+04, 0.141970E+04, 0.145534E+04, 0.149002E+04, 0.152398E+04, 0.155744E+04,
 0.159059E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.151843E+04, 0.148340E+04, 0.145308E+04,
 0.142649E+04, 0.140291E+04, 0.138314E+04, 0.136519E+04, 0.134877E+04, 0.133368E+04, 0.131974E+04,
 0.130679E+04, 0.129472E+04, 0.128342E+04, 0.127281E+04, 0.126281E+04, 0.125336E+04, 0.124440E+04,
 0.123589E+04, 0.122779E+04, 0.122007E+04, 0.121268E+04, 0.120561E+04, 0.119883E+04, 0.119232E+04,
 0.118606E+04, 0.118004E+04, 0.117424E+04, 0.116864E+04, 0.116325E+04, 0.115804E+04, 0.115301E+04,
 0.114816E+04, 0.114347E+04, 0.113894E+04, 0.113456E+04, 0.113033E+04, 0.112230E+04, 0.111482E+04,
 0.110787E+04, 0.110144E+04, 0.108202E+04, 0.107037E+04, 0.106315E+04, 0.105976E+04, 0.105918E+04,
 0.105994E+04, 0.106063E+04, 0.106132E+04, 0.106527E+04, 0.107474E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124428E+04, 0.123455E+04, 0.122498E+04,
 0.121553E+04, 0.120618E+04, 0.119754E+04, 0.118895E+04, 0.118042E+04, 0.117194E+04, 0.116349E+04,
 0.115508E+04, 0.114669E+04, 0.113833E+04, 0.112998E+04, 0.112164E+04, 0.111331E+04, 0.110499E+04,
 0.109667E+04, 0.108835E+04, 0.108003E+04, 0.107170E+04, 0.106337E+04, 0.105503E+04, 0.104667E+04,
 0.103830E+04, 0.102991E+04, 0.102151E+04, 0.101309E+04, 0.100464E+04, 0.996176E+03, 0.987684E+03,
 0.979166E+03, 0.970620E+03, 0.962045E+03, 0.953438E+03, 0.944799E+03, 0.927414E+03, 0.909879E+03,
 0.892180E+03, 0.874302E+03, 0.806762E+03, 0.745704E+03, 0.681534E+03, 0.613589E+03, 0.541121E+03,
 0.463312E+03, 0.379269E+03, 0.287937E+03, 0.187813E+03, 0.765332E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109809E-03, 0.113585E-03, 0.117327E-03,
 0.121049E-03, 0.124761E-03, 0.128227E-03, 0.131699E-03, 0.135184E-03, 0.138687E-03, 0.142212E-03,
 0.145765E-03, 0.149349E-03, 0.152968E-03, 0.156627E-03, 0.160328E-03, 0.164076E-03, 0.167873E-03,
 0.171725E-03, 0.175633E-03, 0.179601E-03, 0.183634E-03, 0.187734E-03, 0.191906E-03, 0.196153E-03,
 0.200478E-03, 0.204887E-03, 0.209383E-03, 0.213970E-03, 0.218653E-03, 0.223436E-03, 0.228324E-03,
 0.233322E-03, 0.238435E-03, 0.243669E-03, 0.249029E-03, 0.254522E-03, 0.265929E-03, 0.277947E-03,
 0.290635E-03, 0.304061E-03, 0.361167E-03, 0.423489E-03, 0.503513E-03, 0.610366E-03, 0.760488E-03,
 0.986771E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.235318E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.682961E-01, 0.694511E-01, 0.705838E-01,
 0.716962E-01, 0.727906E-01, 0.737974E-01, 0.747914E-01, 0.757738E-01, 0.767458E-01, 0.777083E-01,
 0.786623E-01, 0.796086E-01, 0.805480E-01, 0.814810E-01, 0.824084E-01, 0.833307E-01, 0.842484E-01,
 0.851620E-01, 0.860720E-01, 0.869795E-01, 0.878840E-01, 0.887860E-01, 0.896857E-01, 0.905835E-01,
 0.914798E-01, 0.923748E-01, 0.932687E-01, 0.941619E-01, 0.950545E-01, 0.959469E-01, 0.968391E-01,
 0.977316E-01, 0.986243E-01, 0.995176E-01, 0.100412E+00, 0.101307E+00, 0.103100E+00, 0.104899E+00,
 0.106705E+00, 0.108519E+00, 0.115283E+00, 0.121269E+00, 0.127422E+00, 0.133772E+00, 0.140347E+00,
 0.147178E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.272374E+06, 0.269217E+06,
 0.266122E+06, 0.263082E+06, 0.260288E+06, 0.257533E+06, 0.254813E+06, 0.252126E+06, 0.249467E+06,
 0.246836E+06, 0.244231E+06, 0.241649E+06, 0.239089E+06, 0.236551E+06, 0.234032E+06, 0.231531E+06,
 0.229048E+06, 0.226582E+06, 0.224132E+06, 0.221697E+06, 0.219277E+06, 0.216871E+06, 0.214478E+06,
 0.212098E+06, 0.209730E+06, 0.207375E+06, 0.205031E+06, 0.202697E+06, 0.200375E+06, 0.198063E+06,
 0.195760E+06, 0.193468E+06, 0.191184E+06, 0.188910E+06, 0.186644E+06, 0.182137E+06, 0.177661E+06,
 0.173215E+06, 0.168795E+06, 0.152734E+06, 0.139053E+06, 0.125491E+06, 0.111997E+06, 0.985266E+05,
 0.850540E+05, 0.715711E+05, 0.580812E+05, 0.445670E+05, 0.309641E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.104973E+04, 0.106223E+04,
 0.107419E+04, 0.108568E+04, 0.109604E+04, 0.110607E+04, 0.111582E+04, 0.112530E+04, 0.113454E+04,
 0.114356E+04, 0.115238E+04, 0.116102E+04, 0.116948E+04, 0.117778E+04, 0.118593E+04, 0.119394E+04,
 0.120182E+04, 0.120957E+04, 0.121721E+04, 0.122474E+04, 0.123216E+04, 0.123948E+04, 0.124671E+04,
 0.125385E+04, 0.126090E+04, 0.126787E+04, 0.127477E+04, 0.128158E+04, 0.128833E+04, 0.129500E+04,
 0.130161E+04, 0.130816E+04, 0.131465E+04, 0.132107E+04, 0.132744E+04, 0.134002E+04, 0.135240E+04,
 0.136458E+04, 0.137659E+04, 0.141947E+04, 0.145514E+04, 0.148984E+04, 0.152382E+04, 0.155730E+04,
 0.159047E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.148988E+04, 0.145858E+04,
 0.143122E+04, 0.140703E+04, 0.138679E+04, 0.136843E+04, 0.135169E+04, 0.133631E+04, 0.132212E+04,
 0.130896E+04, 0.129671E+04, 0.128525E+04, 0.127449E+04, 0.126436E+04, 0.125480E+04, 0.124574E+04,
 0.123714E+04, 0.122896E+04, 0.122116E+04, 0.121370E+04, 0.120657E+04, 0.119973E+04, 0.119317E+04,
 0.118687E+04, 0.118080E+04, 0.117496E+04, 0.116933E+04, 0.116390E+04, 0.115866E+04, 0.115360E+04,
 0.114872E+04, 0.114400E+04, 0.113944E+04, 0.113504E+04, 0.113079E+04, 0.112272E+04, 0.111520E+04,
 0.110822E+04, 0.110176E+04, 0.108225E+04, 0.107055E+04, 0.106329E+04, 0.105987E+04, 0.105926E+04,
 0.106000E+04, 0.106069E+04, 0.106137E+04, 0.106531E+04, 0.107476E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123514E+04, 0.122552E+04,
 0.121604E+04, 0.120666E+04, 0.119799E+04, 0.118939E+04, 0.118084E+04, 0.117234E+04, 0.116387E+04,
 0.115545E+04, 0.114705E+04, 0.113867E+04, 0.113031E+04, 0.112196E+04, 0.111362E+04, 0.110529E+04,
 0.109696E+04, 0.108864E+04, 0.108031E+04, 0.107197E+04, 0.106363E+04, 0.105528E+04, 0.104692E+04,
 0.103854E+04, 0.103015E+04, 0.102174E+04, 0.101332E+04, 0.100487E+04, 0.996395E+03, 0.987898E+03,
 0.979376E+03, 0.970826E+03, 0.962247E+03, 0.953636E+03, 0.944993E+03, 0.927602E+03, 0.910061E+03,
 0.892355E+03, 0.874472E+03, 0.806915E+03, 0.745845E+03, 0.681665E+03, 0.613712E+03, 0.541238E+03,
 0.463423E+03, 0.379375E+03, 0.288039E+03, 0.187911E+03, 0.766286E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113107E-03, 0.116871E-03,
 0.120612E-03, 0.124340E-03, 0.127819E-03, 0.131303E-03, 0.134799E-03, 0.138311E-03, 0.141845E-03,
 0.145405E-03, 0.148996E-03, 0.152622E-03, 0.156286E-03, 0.159993E-03, 0.163745E-03, 0.167547E-03,
 0.171402E-03, 0.175314E-03, 0.179285E-03, 0.183321E-03, 0.187424E-03, 0.191597E-03, 0.195846E-03,
 0.200174E-03, 0.204584E-03, 0.209081E-03, 0.213668E-03, 0.218352E-03, 0.223135E-03, 0.228024E-03,
 0.233022E-03, 0.238135E-03, 0.243368E-03, 0.248728E-03, 0.254220E-03, 0.265626E-03, 0.277640E-03,
 0.290324E-03, 0.303746E-03, 0.360827E-03, 0.423113E-03, 0.503083E-03, 0.609852E-03, 0.759837E-03,
 0.985880E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.224504E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.692998E-01, 0.704401E-01,
 0.715594E-01, 0.726601E-01, 0.736722E-01, 0.746712E-01, 0.756582E-01, 0.766344E-01, 0.776009E-01,
 0.785586E-01, 0.795083E-01, 0.804508E-01, 0.813868E-01, 0.823170E-01, 0.832420E-01, 0.841622E-01,
 0.850781E-01, 0.859905E-01, 0.869000E-01, 0.878066E-01, 0.887105E-01, 0.896120E-01, 0.905116E-01,
 0.914096E-01, 0.923061E-01, 0.932016E-01, 0.940962E-01, 0.949903E-01, 0.958840E-01, 0.967776E-01,
 0.976712E-01, 0.985652E-01, 0.994597E-01, 0.100355E+00, 0.101251E+00, 0.103046E+00, 0.104847E+00,
 0.106655E+00, 0.108471E+00, 0.115240E+00, 0.121230E+00, 0.127386E+00, 0.133739E+00, 0.140317E+00,
 0.147150E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.269292E+06,
 0.266186E+06, 0.263137E+06, 0.260336E+06, 0.257574E+06, 0.254848E+06, 0.252155E+06, 0.249492E+06,
 0.246856E+06, 0.244247E+06, 0.241661E+06, 0.239098E+06, 0.236556E+06, 0.234034E+06, 0.231531E+06,
 0.229046E+06, 0.226577E+06, 0.224125E+06, 0.221688E+06, 0.219266E+06, 0.216858E+06, 0.214463E+06,
 0.212082E+06, 0.209712E+06, 0.207355E+06, 0.205010E+06, 0.202675E+06, 0.200351E+06, 0.198038E+06,
 0.195735E+06, 0.193441E+06, 0.191157E+06, 0.188881E+06, 0.186614E+06, 0.182106E+06, 0.177629E+06,
 0.173181E+06, 0.168759E+06, 0.152695E+06, 0.139011E+06, 0.125447E+06, 0.111951E+06, 0.984798E+05,
 0.850062E+05, 0.715227E+05, 0.580321E+05, 0.445174E+05, 0.309142E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106088E+04,
 0.107295E+04, 0.108453E+04, 0.109496E+04, 0.110505E+04, 0.111485E+04, 0.112439E+04, 0.113368E+04,
 0.114274E+04, 0.115160E+04, 0.116027E+04, 0.116877E+04, 0.117710E+04, 0.118528E+04, 0.119332E+04,
 0.120122E+04, 0.120900E+04, 0.121666E+04, 0.122420E+04, 0.123164E+04, 0.123899E+04, 0.124623E+04,
 0.125338E+04, 0.126045E+04, 0.126744E+04, 0.127434E+04, 0.128117E+04, 0.128793E+04, 0.129462E+04,
 0.130124E+04, 0.130780E+04, 0.131429E+04, 0.132073E+04, 0.132711E+04, 0.133970E+04, 0.135210E+04,
 0.136430E+04, 0.137632E+04, 0.141924E+04, 0.145494E+04, 0.148966E+04, 0.152366E+04, 0.155716E+04,
 0.159035E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146407E+04,
 0.143593E+04, 0.141111E+04, 0.139039E+04, 0.137164E+04, 0.135456E+04, 0.133890E+04, 0.132446E+04,
 0.131109E+04, 0.129865E+04, 0.128703E+04, 0.127613E+04, 0.126588E+04, 0.125621E+04, 0.124705E+04,
 0.123836E+04, 0.123010E+04, 0.122222E+04, 0.121470E+04, 0.120751E+04, 0.120062E+04, 0.119400E+04,
 0.118765E+04, 0.118154E+04, 0.117566E+04, 0.116999E+04, 0.116453E+04, 0.115926E+04, 0.115417E+04,
 0.114926E+04, 0.114451E+04, 0.113993E+04, 0.113551E+04, 0.113123E+04, 0.112312E+04, 0.111557E+04,
 0.110856E+04, 0.110207E+04, 0.108248E+04, 0.107073E+04, 0.106343E+04, 0.105998E+04, 0.105935E+04,
 0.106007E+04, 0.106074E+04, 0.106141E+04, 0.106534E+04, 0.107477E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122605E+04,
 0.121654E+04, 0.120713E+04, 0.119844E+04, 0.118981E+04, 0.118124E+04, 0.117272E+04, 0.116425E+04,
 0.115580E+04, 0.114739E+04, 0.113900E+04, 0.113063E+04, 0.112227E+04, 0.111392E+04, 0.110558E+04,
 0.109725E+04, 0.108891E+04, 0.108058E+04, 0.107223E+04, 0.106389E+04, 0.105553E+04, 0.104716E+04,
 0.103878E+04, 0.103038E+04, 0.102197E+04, 0.101354E+04, 0.100508E+04, 0.996606E+03, 0.988105E+03,
 0.979579E+03, 0.971025E+03, 0.962442E+03, 0.953828E+03, 0.945181E+03, 0.927783E+03, 0.910236E+03,
 0.892525E+03, 0.874636E+03, 0.807063E+03, 0.745981E+03, 0.681792E+03, 0.613831E+03, 0.541350E+03,
 0.463531E+03, 0.379478E+03, 0.288138E+03, 0.188006E+03, 0.767208E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116426E-03,
 0.120186E-03, 0.123931E-03, 0.127423E-03, 0.130919E-03, 0.134425E-03, 0.137946E-03, 0.141489E-03,
 0.145057E-03, 0.148655E-03, 0.152287E-03, 0.155956E-03, 0.159668E-03, 0.163425E-03, 0.167231E-03,
 0.171090E-03, 0.175005E-03, 0.178980E-03, 0.183018E-03, 0.187123E-03, 0.191299E-03, 0.195550E-03,
 0.199879E-03, 0.204290E-03, 0.208788E-03, 0.213377E-03, 0.218061E-03, 0.222845E-03, 0.227734E-03,
 0.232732E-03, 0.237845E-03, 0.243078E-03, 0.248437E-03, 0.253929E-03, 0.265333E-03, 0.277344E-03,
 0.290025E-03, 0.303442E-03, 0.360498E-03, 0.422750E-03, 0.502668E-03, 0.609356E-03, 0.759210E-03,
 0.985020E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.214064E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.703000E-01,
 0.714262E-01, 0.725330E-01, 0.735505E-01, 0.745543E-01, 0.755458E-01, 0.765262E-01, 0.774965E-01,
 0.784578E-01, 0.794108E-01, 0.803565E-01, 0.812954E-01, 0.822284E-01, 0.831559E-01, 0.840786E-01,
 0.849969E-01, 0.859114E-01, 0.868230E-01, 0.877316E-01, 0.886373E-01, 0.895407E-01, 0.904420E-01,
 0.913416E-01, 0.922397E-01, 0.931367E-01, 0.940327E-01, 0.949281E-01, 0.958231E-01, 0.967180E-01,
 0.976129E-01, 0.985080E-01, 0.994036E-01, 0.100300E+00, 0.101197E+00, 0.102994E+00, 0.104797E+00,
 0.106607E+00, 0.108424E+00, 0.115198E+00, 0.121192E+00, 0.127352E+00, 0.133707E+00, 0.140287E+00,
 0.147123E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.266250E+06, 0.263191E+06, 0.260383E+06, 0.257614E+06, 0.254882E+06, 0.252184E+06, 0.249516E+06,
 0.246876E+06, 0.244262E+06, 0.241673E+06, 0.239107E+06, 0.236562E+06, 0.234037E+06, 0.231531E+06,
 0.229043E+06, 0.226572E+06, 0.224118E+06, 0.221679E+06, 0.219255E+06, 0.216845E+06, 0.214449E+06,
 0.212066E+06, 0.209695E+06, 0.207337E+06, 0.204990E+06, 0.202654E+06, 0.200329E+06, 0.198015E+06,
 0.195710E+06, 0.193415E+06, 0.191130E+06, 0.188854E+06, 0.186586E+06, 0.182076E+06, 0.177597E+06,
 0.173148E+06, 0.168725E+06, 0.152657E+06, 0.138970E+06, 0.125405E+06, 0.111907E+06, 0.984347E+05,
 0.849602E+05, 0.714759E+05, 0.579847E+05, 0.444695E+05, 0.308660E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.107173E+04, 0.108340E+04, 0.109390E+04, 0.110406E+04, 0.111392E+04, 0.112350E+04, 0.113284E+04,
 0.114195E+04, 0.115084E+04, 0.115955E+04, 0.116808E+04, 0.117644E+04, 0.118465E+04, 0.119271E+04,
 0.120064E+04, 0.120844E+04, 0.121612E+04, 0.122368E+04, 0.123114E+04, 0.123850E+04, 0.124576E+04,
 0.125293E+04, 0.126002E+04, 0.126701E+04, 0.127393E+04, 0.128078E+04, 0.128755E+04, 0.129425E+04,
 0.130088E+04, 0.130744E+04, 0.131395E+04, 0.132040E+04, 0.132678E+04, 0.133940E+04, 0.135181E+04,
 0.136402E+04, 0.137606E+04, 0.141902E+04, 0.145475E+04, 0.148950E+04, 0.152352E+04, 0.155703E+04,
 0.159023E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.144059E+04, 0.141514E+04, 0.139395E+04, 0.137480E+04, 0.135738E+04, 0.134144E+04, 0.132676E+04,
 0.131319E+04, 0.130056E+04, 0.128878E+04, 0.127774E+04, 0.126737E+04, 0.125758E+04, 0.124833E+04,
 0.123955E+04, 0.123121E+04, 0.122326E+04, 0.121567E+04, 0.120842E+04, 0.120147E+04, 0.119481E+04,
 0.118841E+04, 0.118226E+04, 0.117634E+04, 0.117064E+04, 0.116514E+04, 0.115984E+04, 0.115472E+04,
 0.114978E+04, 0.114501E+04, 0.114041E+04, 0.113596E+04, 0.113167E+04, 0.112352E+04, 0.111593E+04,
 0.110889E+04, 0.110238E+04, 0.108271E+04, 0.107090E+04, 0.106356E+04, 0.106008E+04, 0.105943E+04,
 0.106013E+04, 0.106079E+04, 0.106145E+04, 0.106537E+04, 0.107478E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.121702E+04, 0.120759E+04, 0.119887E+04, 0.119022E+04, 0.118164E+04, 0.117310E+04, 0.116461E+04,
 0.115615E+04, 0.114772E+04, 0.113932E+04, 0.113094E+04, 0.112257E+04, 0.111421E+04, 0.110587E+04,
 0.109752E+04, 0.108918E+04, 0.108083E+04, 0.107249E+04, 0.106413E+04, 0.105577E+04, 0.104739E+04,
 0.103901E+04, 0.103061E+04, 0.102219E+04, 0.101375E+04, 0.100529E+04, 0.996810E+03, 0.988306E+03,
 0.979775E+03, 0.971217E+03, 0.962631E+03, 0.954013E+03, 0.945363E+03, 0.927959E+03, 0.910405E+03,
 0.892689E+03, 0.874795E+03, 0.807206E+03, 0.746113E+03, 0.681915E+03, 0.613946E+03, 0.541459E+03,
 0.463634E+03, 0.379577E+03, 0.288233E+03, 0.188097E+03, 0.768098E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.119771E-03, 0.123532E-03, 0.127037E-03, 0.130545E-03, 0.134061E-03, 0.137592E-03, 0.141143E-03,
 0.144719E-03, 0.148323E-03, 0.151961E-03, 0.155637E-03, 0.159353E-03, 0.163115E-03, 0.166925E-03,
 0.170787E-03, 0.174706E-03, 0.178684E-03, 0.182724E-03, 0.186832E-03, 0.191010E-03, 0.195263E-03,
 0.199593E-03, 0.204006E-03, 0.208505E-03, 0.213095E-03, 0.217780E-03, 0.222565E-03, 0.227454E-03,
 0.232452E-03, 0.237565E-03, 0.242798E-03, 0.248157E-03, 0.253647E-03, 0.265049E-03, 0.277058E-03,
 0.289735E-03, 0.303148E-03, 0.360181E-03, 0.422399E-03, 0.502267E-03, 0.608877E-03, 0.758604E-03,
 0.984191E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.203989E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.712964E-01, 0.724094E-01, 0.734321E-01, 0.744407E-01, 0.754366E-01, 0.764210E-01, 0.773952E-01,
 0.783599E-01, 0.793163E-01, 0.802650E-01, 0.812068E-01, 0.821425E-01, 0.830725E-01, 0.839976E-01,
 0.849181E-01, 0.858348E-01, 0.867485E-01, 0.876589E-01, 0.885665E-01, 0.894716E-01, 0.903746E-01,
 0.912758E-01, 0.921754E-01, 0.930738E-01, 0.939712E-01, 0.948680E-01, 0.957643E-01, 0.966603E-01,
 0.975564E-01, 0.984527E-01, 0.993494E-01, 0.100247E+00, 0.101145E+00, 0.102944E+00, 0.104749E+00,
 0.106560E+00, 0.108379E+00, 0.115158E+00, 0.121156E+00, 0.127318E+00, 0.133676E+00, 0.140259E+00,
 0.147097E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.263245E+06, 0.260429E+06, 0.257654E+06, 0.254916E+06, 0.252212E+06, 0.249539E+06,
 0.246895E+06, 0.244278E+06, 0.241685E+06, 0.239115E+06, 0.236567E+06, 0.234040E+06, 0.231531E+06,
 0.229041E+06, 0.226568E+06, 0.224112E+06, 0.221671E+06, 0.219245E+06, 0.216833E+06, 0.214436E+06,
 0.212051E+06, 0.209679E+06, 0.207319E+06, 0.204971E+06, 0.202634E+06, 0.200308E+06, 0.197992E+06,
 0.195686E+06, 0.193391E+06, 0.191104E+06, 0.188827E+06, 0.186559E+06, 0.182047E+06, 0.177567E+06,
 0.173116E+06, 0.168692E+06, 0.152620E+06, 0.138931E+06, 0.125364E+06, 0.111865E+06, 0.983911E+05,
 0.849157E+05, 0.714307E+05, 0.579390E+05, 0.444233E+05, 0.308195E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.108230E+04, 0.109287E+04, 0.110310E+04, 0.111301E+04, 0.112264E+04, 0.113203E+04,
 0.114117E+04, 0.115011E+04, 0.115885E+04, 0.116741E+04, 0.117580E+04, 0.118403E+04, 0.119212E+04,
 0.120007E+04, 0.120789E+04, 0.121559E+04, 0.122318E+04, 0.123066E+04, 0.123803E+04, 0.124531E+04,
 0.125250E+04, 0.125959E+04, 0.126661E+04, 0.127354E+04, 0.128039E+04, 0.128717E+04, 0.129388E+04,
 0.130053E+04, 0.130710E+04, 0.131362E+04, 0.132007E+04, 0.132647E+04, 0.133910E+04, 0.135152E+04,
 0.136376E+04, 0.137581E+04, 0.141881E+04, 0.145456E+04, 0.148933E+04, 0.152337E+04, 0.155691E+04,
 0.159012E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.141913E+04, 0.139745E+04, 0.137791E+04, 0.136016E+04, 0.134394E+04, 0.132902E+04,
 0.131523E+04, 0.130243E+04, 0.129049E+04, 0.127932E+04, 0.126882E+04, 0.125892E+04, 0.124957E+04,
 0.124071E+04, 0.123229E+04, 0.122427E+04, 0.121662E+04, 0.120931E+04, 0.120231E+04, 0.119560E+04,
 0.118915E+04, 0.118296E+04, 0.117700E+04, 0.117126E+04, 0.116573E+04, 0.116040E+04, 0.115526E+04,
 0.115029E+04, 0.114550E+04, 0.114087E+04, 0.113640E+04, 0.113209E+04, 0.112390E+04, 0.111628E+04,
 0.110921E+04, 0.110267E+04, 0.108292E+04, 0.107107E+04, 0.106369E+04, 0.106018E+04, 0.105950E+04,
 0.106020E+04, 0.106084E+04, 0.106150E+04, 0.106540E+04, 0.107480E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.120803E+04, 0.119929E+04, 0.119062E+04, 0.118202E+04, 0.117346E+04, 0.116496E+04,
 0.115649E+04, 0.114805E+04, 0.113963E+04, 0.113124E+04, 0.112286E+04, 0.111450E+04, 0.110614E+04,
 0.109779E+04, 0.108944E+04, 0.108109E+04, 0.107273E+04, 0.106437E+04, 0.105600E+04, 0.104762E+04,
 0.103923E+04, 0.103082E+04, 0.102240E+04, 0.101396E+04, 0.100549E+04, 0.997008E+03, 0.988499E+03,
 0.979965E+03, 0.971403E+03, 0.962813E+03, 0.954192E+03, 0.945539E+03, 0.928129E+03, 0.910569E+03,
 0.892847E+03, 0.874949E+03, 0.807344E+03, 0.746240E+03, 0.682033E+03, 0.614057E+03, 0.541564E+03,
 0.463734E+03, 0.379673E+03, 0.288324E+03, 0.188185E+03, 0.768957E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.123145E-03, 0.126663E-03, 0.130182E-03, 0.133709E-03, 0.137249E-03, 0.140808E-03,
 0.144391E-03, 0.148002E-03, 0.151646E-03, 0.155327E-03, 0.159049E-03, 0.162815E-03, 0.166629E-03,
 0.170495E-03, 0.174417E-03, 0.178397E-03, 0.182441E-03, 0.186551E-03, 0.190731E-03, 0.194985E-03,
 0.199318E-03, 0.203732E-03, 0.208232E-03, 0.212823E-03, 0.217509E-03, 0.222294E-03, 0.227183E-03,
 0.232181E-03, 0.237294E-03, 0.242527E-03, 0.247885E-03, 0.253375E-03, 0.264775E-03, 0.276782E-03,
 0.289456E-03, 0.302864E-03, 0.359875E-03, 0.422061E-03, 0.501880E-03, 0.608415E-03, 0.758021E-03,
 0.983392E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.194269E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.722892E-01, 0.733170E-01, 0.743303E-01, 0.753305E-01, 0.763190E-01, 0.772968E-01,
 0.782650E-01, 0.792246E-01, 0.801763E-01, 0.811209E-01, 0.820592E-01, 0.829917E-01, 0.839191E-01,
 0.848419E-01, 0.857606E-01, 0.866763E-01, 0.875886E-01, 0.884980E-01, 0.894048E-01, 0.903094E-01,
 0.912121E-01, 0.921132E-01, 0.930130E-01, 0.939118E-01, 0.948098E-01, 0.957074E-01, 0.966046E-01,
 0.975018E-01, 0.983992E-01, 0.992969E-01, 0.100195E+00, 0.101094E+00, 0.102895E+00, 0.104702E+00,
 0.106515E+00, 0.108335E+00, 0.115119E+00, 0.121120E+00, 0.127286E+00, 0.133647E+00, 0.140232E+00,
 0.147072E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.260472E+06, 0.257690E+06, 0.254947E+06, 0.252239E+06, 0.249561E+06,
 0.246913E+06, 0.244292E+06, 0.241696E+06, 0.239124E+06, 0.236573E+06, 0.234043E+06, 0.231532E+06,
 0.229039E+06, 0.226564E+06, 0.224106E+06, 0.221663E+06, 0.219236E+06, 0.216823E+06, 0.214423E+06,
 0.212037E+06, 0.209664E+06, 0.207303E+06, 0.204953E+06, 0.202615E+06, 0.200288E+06, 0.197972E+06,
 0.195665E+06, 0.193368E+06, 0.191081E+06, 0.188803E+06, 0.186534E+06, 0.182021E+06, 0.177539E+06,
 0.173087E+06, 0.168662E+06, 0.152587E+06, 0.138896E+06, 0.125327E+06, 0.111827E+06, 0.983519E+05,
 0.848757E+05, 0.713900E+05, 0.578978E+05, 0.443817E+05, 0.307776E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.109194E+04, 0.110222E+04, 0.111218E+04, 0.112186E+04, 0.113129E+04,
 0.114047E+04, 0.114944E+04, 0.115821E+04, 0.116680E+04, 0.117522E+04, 0.118348E+04, 0.119159E+04,
 0.119956E+04, 0.120740E+04, 0.121512E+04, 0.122273E+04, 0.123022E+04, 0.123761E+04, 0.124490E+04,
 0.125210E+04, 0.125921E+04, 0.126624E+04, 0.127318E+04, 0.128005E+04, 0.128684E+04, 0.129356E+04,
 0.130021E+04, 0.130680E+04, 0.131332E+04, 0.131978E+04, 0.132619E+04, 0.133883E+04, 0.135127E+04,
 0.136352E+04, 0.137558E+04, 0.141862E+04, 0.145440E+04, 0.148919E+04, 0.152325E+04, 0.155679E+04,
 0.159001E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.140068E+04, 0.138077E+04, 0.136271E+04, 0.134623E+04, 0.133109E+04,
 0.131711E+04, 0.130414E+04, 0.129206E+04, 0.128075E+04, 0.127014E+04, 0.126015E+04, 0.125071E+04,
 0.124176E+04, 0.123327E+04, 0.122519E+04, 0.121748E+04, 0.121012E+04, 0.120307E+04, 0.119631E+04,
 0.118983E+04, 0.118360E+04, 0.117760E+04, 0.117183E+04, 0.116627E+04, 0.116091E+04, 0.115574E+04,
 0.115075E+04, 0.114594E+04, 0.114129E+04, 0.113680E+04, 0.113247E+04, 0.112425E+04, 0.111660E+04,
 0.110950E+04, 0.110293E+04, 0.108312E+04, 0.107122E+04, 0.106381E+04, 0.106027E+04, 0.105957E+04,
 0.106025E+04, 0.106089E+04, 0.106154E+04, 0.106543E+04, 0.107481E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.119967E+04, 0.119099E+04, 0.118236E+04, 0.117380E+04, 0.116527E+04,
 0.115679E+04, 0.114834E+04, 0.113992E+04, 0.113151E+04, 0.112313E+04, 0.111475E+04, 0.110639E+04,
 0.109803E+04, 0.108967E+04, 0.108131E+04, 0.107295E+04, 0.106458E+04, 0.105621E+04, 0.104783E+04,
 0.103943E+04, 0.103102E+04, 0.102259E+04, 0.101414E+04, 0.100567E+04, 0.997186E+03, 0.988674E+03,
 0.980136E+03, 0.971571E+03, 0.962978E+03, 0.954354E+03, 0.945697E+03, 0.928282E+03, 0.910717E+03,
 0.892990E+03, 0.875087E+03, 0.807468E+03, 0.746355E+03, 0.682140E+03, 0.614158E+03, 0.541659E+03,
 0.463825E+03, 0.379759E+03, 0.288407E+03, 0.188265E+03, 0.769732E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.126323E-03, 0.129853E-03, 0.133389E-03, 0.136938E-03, 0.140504E-03,
 0.144094E-03, 0.147712E-03, 0.151361E-03, 0.155047E-03, 0.158773E-03, 0.162543E-03, 0.166361E-03,
 0.170230E-03, 0.174155E-03, 0.178139E-03, 0.182185E-03, 0.186297E-03, 0.190479E-03, 0.194735E-03,
 0.199069E-03, 0.203484E-03, 0.207986E-03, 0.212577E-03, 0.217263E-03, 0.222049E-03, 0.226939E-03,
 0.231937E-03, 0.237050E-03, 0.242283E-03, 0.247641E-03, 0.253130E-03, 0.264529E-03, 0.276533E-03,
 0.289204E-03, 0.302609E-03, 0.359599E-03, 0.421756E-03, 0.501531E-03, 0.607999E-03, 0.757495E-03,
 0.982672E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.185509E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.732125E-01, 0.742301E-01, 0.752344E-01, 0.762265E-01, 0.772077E-01,
 0.781790E-01, 0.791415E-01, 0.800959E-01, 0.810432E-01, 0.819838E-01, 0.829186E-01, 0.838481E-01,
 0.847729E-01, 0.856935E-01, 0.866110E-01, 0.875250E-01, 0.884360E-01, 0.893444E-01, 0.902504E-01,
 0.911545E-01, 0.920570E-01, 0.929581E-01, 0.938581E-01, 0.947573E-01, 0.956559E-01, 0.965543E-01,
 0.974525E-01, 0.983509E-01, 0.992496E-01, 0.100149E+00, 0.101049E+00, 0.102852E+00, 0.104660E+00,
 0.106474E+00, 0.108296E+00, 0.115084E+00, 0.121089E+00, 0.127257E+00, 0.133620E+00, 0.140207E+00,
 0.147049E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.257726E+06, 0.254978E+06, 0.252265E+06, 0.249583E+06,
 0.246931E+06, 0.244307E+06, 0.241707E+06, 0.239132E+06, 0.236578E+06, 0.234046E+06, 0.231533E+06,
 0.229038E+06, 0.226561E+06, 0.224101E+06, 0.221657E+06, 0.219227E+06, 0.216813E+06, 0.214412E+06,
 0.212025E+06, 0.209650E+06, 0.207288E+06, 0.204937E+06, 0.202598E+06, 0.200270E+06, 0.197952E+06,
 0.195645E+06, 0.193347E+06, 0.191059E+06, 0.188780E+06, 0.186510E+06, 0.181996E+06, 0.177513E+06,
 0.173060E+06, 0.168634E+06, 0.152555E+06, 0.138862E+06, 0.125291E+06, 0.111790E+06, 0.983140E+05,
 0.848370E+05, 0.713507E+05, 0.578580E+05, 0.443414E+05, 0.307372E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110136E+04, 0.111138E+04, 0.112111E+04, 0.113057E+04,
 0.113979E+04, 0.114880E+04, 0.115760E+04, 0.116621E+04, 0.117466E+04, 0.118294E+04, 0.119107E+04,
 0.119907E+04, 0.120693E+04, 0.121466E+04, 0.122228E+04, 0.122979E+04, 0.123720E+04, 0.124451E+04,
 0.125172E+04, 0.125884E+04, 0.126588E+04, 0.127283E+04, 0.127971E+04, 0.128651E+04, 0.129324E+04,
 0.129990E+04, 0.130650E+04, 0.131303E+04, 0.131950E+04, 0.132592E+04, 0.133858E+04, 0.135103E+04,
 0.136328E+04, 0.137536E+04, 0.141843E+04, 0.145424E+04, 0.148905E+04, 0.152312E+04, 0.155668E+04,
 0.158992E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.138359E+04, 0.136522E+04, 0.134847E+04, 0.133311E+04,
 0.131894E+04, 0.130581E+04, 0.129358E+04, 0.128216E+04, 0.127143E+04, 0.126134E+04, 0.125181E+04,
 0.124279E+04, 0.123423E+04, 0.122608E+04, 0.121832E+04, 0.121090E+04, 0.120381E+04, 0.119701E+04,
 0.119048E+04, 0.118421E+04, 0.117819E+04, 0.117239E+04, 0.116680E+04, 0.116141E+04, 0.115622E+04,
 0.115120E+04, 0.114637E+04, 0.114170E+04, 0.113719E+04, 0.113284E+04, 0.112458E+04, 0.111691E+04,
 0.110978E+04, 0.110319E+04, 0.108330E+04, 0.107137E+04, 0.106392E+04, 0.106036E+04, 0.105964E+04,
 0.106031E+04, 0.106093E+04, 0.106157E+04, 0.106546E+04, 0.107482E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119134E+04, 0.118270E+04, 0.117412E+04, 0.116558E+04,
 0.115709E+04, 0.114862E+04, 0.114019E+04, 0.113178E+04, 0.112338E+04, 0.111500E+04, 0.110663E+04,
 0.109826E+04, 0.108990E+04, 0.108153E+04, 0.107317E+04, 0.106479E+04, 0.105641E+04, 0.104802E+04,
 0.103962E+04, 0.103121E+04, 0.102277E+04, 0.101432E+04, 0.100585E+04, 0.997359E+03, 0.988843E+03,
 0.980302E+03, 0.971734E+03, 0.963137E+03, 0.954510E+03, 0.945851E+03, 0.928430E+03, 0.910860E+03,
 0.893129E+03, 0.875221E+03, 0.807589E+03, 0.746466E+03, 0.682243E+03, 0.614254E+03, 0.541751E+03,
 0.463912E+03, 0.379842E+03, 0.288487E+03, 0.188341E+03, 0.770480E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129533E-03, 0.133079E-03, 0.136636E-03, 0.140210E-03,
 0.143806E-03, 0.147430E-03, 0.151085E-03, 0.154775E-03, 0.158506E-03, 0.162280E-03, 0.166102E-03,
 0.169974E-03, 0.173902E-03, 0.177888E-03, 0.181936E-03, 0.186051E-03, 0.190235E-03, 0.194492E-03,
 0.198828E-03, 0.203244E-03, 0.207747E-03, 0.212339E-03, 0.217026E-03, 0.221812E-03, 0.226702E-03,
 0.231701E-03, 0.236814E-03, 0.242046E-03, 0.247404E-03, 0.252893E-03, 0.264290E-03, 0.276292E-03,
 0.288960E-03, 0.302362E-03, 0.359332E-03, 0.421462E-03, 0.501194E-03, 0.607596E-03, 0.756987E-03,
 0.981977E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.177045E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.741327E-01, 0.751409E-01, 0.761366E-01, 0.771211E-01,
 0.780955E-01, 0.790609E-01, 0.800180E-01, 0.809677E-01, 0.819107E-01, 0.828477E-01, 0.837793E-01,
 0.847060E-01, 0.856285E-01, 0.865477E-01, 0.874634E-01, 0.883760E-01, 0.892858E-01, 0.901933E-01,
 0.910988E-01, 0.920025E-01, 0.929049E-01, 0.938061E-01, 0.947064E-01, 0.956062E-01, 0.965055E-01,
 0.974048E-01, 0.983041E-01, 0.992037E-01, 0.100104E+00, 0.101005E+00, 0.102809E+00, 0.104619E+00,
 0.106434E+00, 0.108258E+00, 0.115050E+00, 0.121058E+00, 0.127229E+00, 0.133594E+00, 0.140183E+00,
 0.147027E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.255008E+06, 0.252290E+06, 0.249605E+06,
 0.246949E+06, 0.244321E+06, 0.241719E+06, 0.239140E+06, 0.236584E+06, 0.234049E+06, 0.231534E+06,
 0.229037E+06, 0.226558E+06, 0.224096E+06, 0.221650E+06, 0.219219E+06, 0.216803E+06, 0.214401E+06,
 0.212012E+06, 0.209636E+06, 0.207273E+06, 0.204921E+06, 0.202581E+06, 0.200252E+06, 0.197933E+06,
 0.195625E+06, 0.193327E+06, 0.191038E+06, 0.188758E+06, 0.186487E+06, 0.181971E+06, 0.177487E+06,
 0.173033E+06, 0.168606E+06, 0.152524E+06, 0.138829E+06, 0.125257E+06, 0.111754E+06, 0.982774E+05,
 0.847997E+05, 0.713128E+05, 0.578195E+05, 0.443026E+05, 0.306981E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111060E+04, 0.112037E+04, 0.112987E+04,
 0.113913E+04, 0.114817E+04, 0.115700E+04, 0.116564E+04, 0.117411E+04, 0.118242E+04, 0.119057E+04,
 0.119858E+04, 0.120646E+04, 0.121422E+04, 0.122186E+04, 0.122938E+04, 0.123680E+04, 0.124412E+04,
 0.125135E+04, 0.125848E+04, 0.126553E+04, 0.127250E+04, 0.127938E+04, 0.128620E+04, 0.129294E+04,
 0.129961E+04, 0.130621E+04, 0.131275E+04, 0.131923E+04, 0.132565E+04, 0.133833E+04, 0.135079E+04,
 0.136306E+04, 0.137514E+04, 0.141825E+04, 0.145408E+04, 0.148891E+04, 0.152300E+04, 0.155657E+04,
 0.158982E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136768E+04, 0.135068E+04, 0.133510E+04,
 0.132074E+04, 0.130745E+04, 0.129508E+04, 0.128353E+04, 0.127270E+04, 0.126251E+04, 0.125289E+04,
 0.124379E+04, 0.123516E+04, 0.122696E+04, 0.121913E+04, 0.121167E+04, 0.120452E+04, 0.119768E+04,
 0.119112E+04, 0.118482E+04, 0.117876E+04, 0.117292E+04, 0.116731E+04, 0.116189E+04, 0.115667E+04,
 0.115164E+04, 0.114678E+04, 0.114209E+04, 0.113756E+04, 0.113319E+04, 0.112491E+04, 0.111721E+04,
 0.111006E+04, 0.110344E+04, 0.108349E+04, 0.107151E+04, 0.106403E+04, 0.106044E+04, 0.105971E+04,
 0.106036E+04, 0.106098E+04, 0.106161E+04, 0.106548E+04, 0.107483E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118303E+04, 0.117443E+04, 0.116588E+04,
 0.115737E+04, 0.114890E+04, 0.114046E+04, 0.113203E+04, 0.112363E+04, 0.111524E+04, 0.110686E+04,
 0.109849E+04, 0.109012E+04, 0.108175E+04, 0.107337E+04, 0.106500E+04, 0.105661E+04, 0.104822E+04,
 0.103981E+04, 0.103139E+04, 0.102295E+04, 0.101450E+04, 0.100602E+04, 0.997526E+03, 0.989007E+03,
 0.980463E+03, 0.971891E+03, 0.963291E+03, 0.954661E+03, 0.945999E+03, 0.928573E+03, 0.910999E+03,
 0.893263E+03, 0.875351E+03, 0.807705E+03, 0.746573E+03, 0.682343E+03, 0.614348E+03, 0.541839E+03,
 0.463996E+03, 0.379923E+03, 0.288564E+03, 0.188416E+03, 0.771203E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132777E-03, 0.136342E-03, 0.139924E-03,
 0.143527E-03, 0.147156E-03, 0.150817E-03, 0.154512E-03, 0.158247E-03, 0.162025E-03, 0.165850E-03,
 0.169726E-03, 0.173657E-03, 0.177646E-03, 0.181696E-03, 0.185813E-03, 0.189999E-03, 0.194258E-03,
 0.198594E-03, 0.203012E-03, 0.207516E-03, 0.212109E-03, 0.216797E-03, 0.221583E-03, 0.226474E-03,
 0.231473E-03, 0.236585E-03, 0.241818E-03, 0.247175E-03, 0.252663E-03, 0.264059E-03, 0.276059E-03,
 0.288724E-03, 0.302123E-03, 0.359074E-03, 0.421177E-03, 0.500869E-03, 0.607208E-03, 0.756496E-03,
 0.981305E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.168869E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.750500E-01, 0.760493E-01, 0.770370E-01,
 0.780145E-01, 0.789826E-01, 0.799424E-01, 0.808945E-01, 0.818398E-01, 0.827790E-01, 0.837125E-01,
 0.846412E-01, 0.855654E-01, 0.864864E-01, 0.874037E-01, 0.883178E-01, 0.892291E-01, 0.901380E-01,
 0.910448E-01, 0.919498E-01, 0.928534E-01, 0.937557E-01, 0.946572E-01, 0.955580E-01, 0.964584E-01,
 0.973586E-01, 0.982589E-01, 0.991594E-01, 0.100060E+00, 0.100962E+00, 0.102768E+00, 0.104579E+00,
 0.106396E+00, 0.108221E+00, 0.115017E+00, 0.121028E+00, 0.127202E+00, 0.133569E+00, 0.140160E+00,
 0.147005E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.252315E+06, 0.249626E+06,
 0.246966E+06, 0.244335E+06, 0.241730E+06, 0.239148E+06, 0.236590E+06, 0.234052E+06, 0.231535E+06,
 0.229036E+06, 0.226555E+06, 0.224091E+06, 0.221644E+06, 0.219212E+06, 0.216794E+06, 0.214390E+06,
 0.212000E+06, 0.209623E+06, 0.207259E+06, 0.204906E+06, 0.202565E+06, 0.200235E+06, 0.197915E+06,
 0.195606E+06, 0.193307E+06, 0.191017E+06, 0.188737E+06, 0.186465E+06, 0.181948E+06, 0.177463E+06,
 0.173007E+06, 0.168579E+06, 0.152494E+06, 0.138797E+06, 0.125223E+06, 0.111719E+06, 0.982420E+05,
 0.847636E+05, 0.712761E+05, 0.577824E+05, 0.442651E+05, 0.306603E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111965E+04, 0.112919E+04,
 0.113849E+04, 0.114756E+04, 0.115642E+04, 0.116509E+04, 0.117358E+04, 0.118191E+04, 0.119009E+04,
 0.119812E+04, 0.120602E+04, 0.121379E+04, 0.122144E+04, 0.122898E+04, 0.123642E+04, 0.124375E+04,
 0.125099E+04, 0.125814E+04, 0.126520E+04, 0.127217E+04, 0.127907E+04, 0.128589E+04, 0.129264E+04,
 0.129932E+04, 0.130593E+04, 0.131248E+04, 0.131897E+04, 0.132540E+04, 0.133808E+04, 0.135056E+04,
 0.136284E+04, 0.137494E+04, 0.141808E+04, 0.145393E+04, 0.148878E+04, 0.152288E+04, 0.155647E+04,
 0.158973E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135284E+04, 0.133704E+04,
 0.132250E+04, 0.130904E+04, 0.129654E+04, 0.128486E+04, 0.127393E+04, 0.126364E+04, 0.125394E+04,
 0.124477E+04, 0.123607E+04, 0.122780E+04, 0.121993E+04, 0.121241E+04, 0.120522E+04, 0.119834E+04,
 0.119174E+04, 0.118540E+04, 0.117931E+04, 0.117345E+04, 0.116780E+04, 0.116236E+04, 0.115712E+04,
 0.115206E+04, 0.114718E+04, 0.114247E+04, 0.113793E+04, 0.113354E+04, 0.112523E+04, 0.111750E+04,
 0.111032E+04, 0.110368E+04, 0.108367E+04, 0.107164E+04, 0.106413E+04, 0.106052E+04, 0.105977E+04,
 0.106041E+04, 0.106102E+04, 0.106164E+04, 0.106551E+04, 0.107484E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117473E+04, 0.116617E+04,
 0.115765E+04, 0.114917E+04, 0.114071E+04, 0.113228E+04, 0.112387E+04, 0.111547E+04, 0.110708E+04,
 0.109870E+04, 0.109033E+04, 0.108195E+04, 0.107357E+04, 0.106519E+04, 0.105680E+04, 0.104840E+04,
 0.103999E+04, 0.103156E+04, 0.102312E+04, 0.101467E+04, 0.100619E+04, 0.997688E+03, 0.989166E+03,
 0.980618E+03, 0.972043E+03, 0.963441E+03, 0.954808E+03, 0.946143E+03, 0.928712E+03, 0.911132E+03,
 0.893392E+03, 0.875476E+03, 0.807817E+03, 0.746676E+03, 0.682439E+03, 0.614439E+03, 0.541925E+03,
 0.464078E+03, 0.380001E+03, 0.288639E+03, 0.188487E+03, 0.771901E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.136058E-03, 0.139647E-03,
 0.143256E-03, 0.146891E-03, 0.150557E-03, 0.154257E-03, 0.157996E-03, 0.161778E-03, 0.165607E-03,
 0.169486E-03, 0.173420E-03, 0.177411E-03, 0.181464E-03, 0.185582E-03, 0.189770E-03, 0.194031E-03,
 0.198369E-03, 0.202788E-03, 0.207293E-03, 0.211887E-03, 0.216575E-03, 0.221362E-03, 0.226253E-03,
 0.231252E-03, 0.236365E-03, 0.241597E-03, 0.246954E-03, 0.252442E-03, 0.263836E-03, 0.275834E-03,
 0.288497E-03, 0.301892E-03, 0.358825E-03, 0.420902E-03, 0.500555E-03, 0.606833E-03, 0.756022E-03,
 0.980658E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.160976E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.759645E-01, 0.769555E-01,
 0.779359E-01, 0.789068E-01, 0.798690E-01, 0.808236E-01, 0.817711E-01, 0.827123E-01, 0.836479E-01,
 0.845784E-01, 0.855044E-01, 0.864270E-01, 0.873459E-01, 0.882615E-01, 0.891743E-01, 0.900845E-01,
 0.909926E-01, 0.918988E-01, 0.928035E-01, 0.937070E-01, 0.946095E-01, 0.955114E-01, 0.964127E-01,
 0.973139E-01, 0.982151E-01, 0.991165E-01, 0.100018E+00, 0.100921E+00, 0.102728E+00, 0.104541E+00,
 0.106359E+00, 0.108185E+00, 0.114986E+00, 0.120999E+00, 0.127175E+00, 0.133545E+00, 0.140138E+00,
 0.146985E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.249647E+06,
 0.246984E+06, 0.244349E+06, 0.241741E+06, 0.239157E+06, 0.236595E+06, 0.234056E+06, 0.231536E+06,
 0.229035E+06, 0.226553E+06, 0.224087E+06, 0.221638E+06, 0.219204E+06, 0.216785E+06, 0.214380E+06,
 0.211989E+06, 0.209611E+06, 0.207245E+06, 0.204891E+06, 0.202549E+06, 0.200218E+06, 0.197898E+06,
 0.195588E+06, 0.193288E+06, 0.190997E+06, 0.188716E+06, 0.186444E+06, 0.181925E+06, 0.177439E+06,
 0.172983E+06, 0.168554E+06, 0.152466E+06, 0.138766E+06, 0.125191E+06, 0.111686E+06, 0.982079E+05,
 0.847288E+05, 0.712408E+05, 0.577465E+05, 0.442289E+05, 0.306239E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112853E+04,
 0.113786E+04, 0.114696E+04, 0.115585E+04, 0.116455E+04, 0.117307E+04, 0.118142E+04, 0.118962E+04,
 0.119767E+04, 0.120558E+04, 0.121337E+04, 0.122104E+04, 0.122860E+04, 0.123605E+04, 0.124339E+04,
 0.125064E+04, 0.125780E+04, 0.126487E+04, 0.127186E+04, 0.127876E+04, 0.128560E+04, 0.129235E+04,
 0.129904E+04, 0.130566E+04, 0.131222E+04, 0.131871E+04, 0.132515E+04, 0.133785E+04, 0.135034E+04,
 0.136263E+04, 0.137474E+04, 0.141791E+04, 0.145378E+04, 0.148865E+04, 0.152277E+04, 0.155637E+04,
 0.158964E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133894E+04,
 0.132422E+04, 0.131060E+04, 0.129796E+04, 0.128617E+04, 0.127513E+04, 0.126475E+04, 0.125497E+04,
 0.124572E+04, 0.123696E+04, 0.122863E+04, 0.122070E+04, 0.121313E+04, 0.120590E+04, 0.119898E+04,
 0.119234E+04, 0.118597E+04, 0.117984E+04, 0.117395E+04, 0.116828E+04, 0.116282E+04, 0.115755E+04,
 0.115247E+04, 0.114757E+04, 0.114284E+04, 0.113828E+04, 0.113388E+04, 0.112553E+04, 0.111778E+04,
 0.111058E+04, 0.110392E+04, 0.108384E+04, 0.107177E+04, 0.106424E+04, 0.106060E+04, 0.105983E+04,
 0.106046E+04, 0.106106E+04, 0.106168E+04, 0.106553E+04, 0.107485E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116645E+04,
 0.115792E+04, 0.114943E+04, 0.114096E+04, 0.113252E+04, 0.112410E+04, 0.111570E+04, 0.110730E+04,
 0.109892E+04, 0.109053E+04, 0.108215E+04, 0.107377E+04, 0.106538E+04, 0.105698E+04, 0.104858E+04,
 0.104017E+04, 0.103174E+04, 0.102329E+04, 0.101483E+04, 0.100635E+04, 0.997845E+03, 0.989319E+03,
 0.980768E+03, 0.972191E+03, 0.963585E+03, 0.954949E+03, 0.946282E+03, 0.928845E+03, 0.911262E+03,
 0.893517E+03, 0.875597E+03, 0.807926E+03, 0.746777E+03, 0.682533E+03, 0.614526E+03, 0.542008E+03,
 0.464156E+03, 0.380076E+03, 0.288711E+03, 0.188557E+03, 0.772575E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139378E-03,
 0.142994E-03, 0.146635E-03, 0.150305E-03, 0.154010E-03, 0.157754E-03, 0.161540E-03, 0.165372E-03,
 0.169254E-03, 0.173190E-03, 0.177184E-03, 0.181239E-03, 0.185360E-03, 0.189549E-03, 0.193812E-03,
 0.198151E-03, 0.202571E-03, 0.207077E-03, 0.211672E-03, 0.216361E-03, 0.221148E-03, 0.226039E-03,
 0.231038E-03, 0.236151E-03, 0.241383E-03, 0.246740E-03, 0.252228E-03, 0.263621E-03, 0.275617E-03,
 0.288277E-03, 0.301669E-03, 0.358584E-03, 0.420637E-03, 0.500252E-03, 0.606471E-03, 0.755566E-03,
 0.980033E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.153358E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.768764E-01,
 0.778597E-01, 0.788332E-01, 0.797980E-01, 0.807549E-01, 0.817046E-01, 0.826478E-01, 0.835853E-01,
 0.845176E-01, 0.854453E-01, 0.863695E-01, 0.872900E-01, 0.882070E-01, 0.891212E-01, 0.900327E-01,
 0.909420E-01, 0.918495E-01, 0.927553E-01, 0.936599E-01, 0.945635E-01, 0.954663E-01, 0.963686E-01,
 0.972707E-01, 0.981728E-01, 0.990750E-01, 0.999777E-01, 0.100881E+00, 0.102690E+00, 0.104504E+00,
 0.106324E+00, 0.108151E+00, 0.114955E+00, 0.120972E+00, 0.127150E+00, 0.133522E+00, 0.140116E+00,
 0.146965E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.247001E+06, 0.244363E+06, 0.241751E+06, 0.239165E+06, 0.236601E+06, 0.234059E+06, 0.231537E+06,
 0.229035E+06, 0.226550E+06, 0.224083E+06, 0.221632E+06, 0.219197E+06, 0.216777E+06, 0.214371E+06,
 0.211978E+06, 0.209599E+06, 0.207232E+06, 0.204877E+06, 0.202534E+06, 0.200202E+06, 0.197881E+06,
 0.195570E+06, 0.193269E+06, 0.190978E+06, 0.188696E+06, 0.186424E+06, 0.181904E+06, 0.177416E+06,
 0.172959E+06, 0.168529E+06, 0.152438E+06, 0.138737E+06, 0.125160E+06, 0.111654E+06, 0.981750E+05,
 0.846952E+05, 0.712067E+05, 0.577120E+05, 0.441939E+05, 0.305888E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.113726E+04, 0.114639E+04, 0.115531E+04, 0.116403E+04, 0.117257E+04, 0.118094E+04, 0.118916E+04,
 0.119723E+04, 0.120516E+04, 0.121297E+04, 0.122065E+04, 0.122822E+04, 0.123568E+04, 0.124304E+04,
 0.125031E+04, 0.125747E+04, 0.126456E+04, 0.127155E+04, 0.127847E+04, 0.128531E+04, 0.129208E+04,
 0.129877E+04, 0.130540E+04, 0.131197E+04, 0.131847E+04, 0.132491E+04, 0.133762E+04, 0.135012E+04,
 0.136243E+04, 0.137454E+04, 0.141775E+04, 0.145364E+04, 0.148853E+04, 0.152266E+04, 0.155628E+04,
 0.158956E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.132590E+04, 0.131213E+04, 0.129935E+04, 0.128744E+04, 0.127629E+04, 0.126583E+04, 0.125597E+04,
 0.124665E+04, 0.123782E+04, 0.122943E+04, 0.122145E+04, 0.121383E+04, 0.120656E+04, 0.119960E+04,
 0.119292E+04, 0.118652E+04, 0.118036E+04, 0.117444E+04, 0.116875E+04, 0.116326E+04, 0.115797E+04,
 0.115287E+04, 0.114795E+04, 0.114320E+04, 0.113862E+04, 0.113421E+04, 0.112583E+04, 0.111805E+04,
 0.111082E+04, 0.110415E+04, 0.108400E+04, 0.107190E+04, 0.106433E+04, 0.106068E+04, 0.105989E+04,
 0.106050E+04, 0.106110E+04, 0.106171E+04, 0.106556E+04, 0.107486E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.115819E+04, 0.114968E+04, 0.114121E+04, 0.113276E+04, 0.112433E+04, 0.111592E+04, 0.110751E+04,
 0.109912E+04, 0.109073E+04, 0.108234E+04, 0.107396E+04, 0.106556E+04, 0.105716E+04, 0.104875E+04,
 0.104033E+04, 0.103190E+04, 0.102345E+04, 0.101499E+04, 0.100650E+04, 0.997996E+03, 0.989467E+03,
 0.980913E+03, 0.972333E+03, 0.963724E+03, 0.955086E+03, 0.946416E+03, 0.928975E+03, 0.911387E+03,
 0.893638E+03, 0.875714E+03, 0.808031E+03, 0.746873E+03, 0.682622E+03, 0.614610E+03, 0.542087E+03,
 0.464232E+03, 0.380148E+03, 0.288780E+03, 0.188623E+03, 0.773226E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.142740E-03, 0.146386E-03, 0.150062E-03, 0.153772E-03, 0.157519E-03, 0.161309E-03, 0.165144E-03,
 0.169029E-03, 0.172968E-03, 0.176964E-03, 0.181022E-03, 0.185144E-03, 0.189336E-03, 0.193600E-03,
 0.197940E-03, 0.202362E-03, 0.206868E-03, 0.211464E-03, 0.216154E-03, 0.220942E-03, 0.225833E-03,
 0.230832E-03, 0.235945E-03, 0.241177E-03, 0.246534E-03, 0.252021E-03, 0.263413E-03, 0.275407E-03,
 0.288065E-03, 0.301454E-03, 0.358352E-03, 0.420381E-03, 0.499960E-03, 0.606123E-03, 0.755125E-03,
 0.979430E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.146010E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.777858E-01, 0.787620E-01, 0.797292E-01, 0.806883E-01, 0.816401E-01, 0.825854E-01, 0.835247E-01,
 0.844588E-01, 0.853882E-01, 0.863140E-01, 0.872359E-01, 0.881544E-01, 0.890698E-01, 0.899826E-01,
 0.908932E-01, 0.918018E-01, 0.927087E-01, 0.936143E-01, 0.945189E-01, 0.954227E-01, 0.963260E-01,
 0.972290E-01, 0.981319E-01, 0.990350E-01, 0.999384E-01, 0.100842E+00, 0.102653E+00, 0.104468E+00,
 0.106289E+00, 0.108118E+00, 0.114926E+00, 0.120945E+00, 0.127125E+00, 0.133499E+00, 0.140096E+00,
 0.146946E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.244376E+06, 0.241762E+06, 0.239173E+06, 0.236607E+06, 0.234063E+06, 0.231539E+06,
 0.229034E+06, 0.226548E+06, 0.224080E+06, 0.221627E+06, 0.219191E+06, 0.216769E+06, 0.214362E+06,
 0.211968E+06, 0.209587E+06, 0.207220E+06, 0.204864E+06, 0.202520E+06, 0.200187E+06, 0.197865E+06,
 0.195553E+06, 0.193252E+06, 0.190960E+06, 0.188677E+06, 0.186404E+06, 0.181883E+06, 0.177394E+06,
 0.172936E+06, 0.168505E+06, 0.152411E+06, 0.138708E+06, 0.125130E+06, 0.111623E+06, 0.981433E+05,
 0.846628E+05, 0.711738E+05, 0.576787E+05, 0.441603E+05, 0.305549E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.114583E+04, 0.115478E+04, 0.116352E+04, 0.117209E+04, 0.118048E+04, 0.118872E+04,
 0.119681E+04, 0.120476E+04, 0.121258E+04, 0.122028E+04, 0.122786E+04, 0.123534E+04, 0.124271E+04,
 0.124998E+04, 0.125716E+04, 0.126425E+04, 0.127126E+04, 0.127819E+04, 0.128503E+04, 0.129181E+04,
 0.129851E+04, 0.130515E+04, 0.131172E+04, 0.131823E+04, 0.132468E+04, 0.133740E+04, 0.134992E+04,
 0.136223E+04, 0.137436E+04, 0.141759E+04, 0.145351E+04, 0.148841E+04, 0.152256E+04, 0.155618E+04,
 0.158947E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.131361E+04, 0.130070E+04, 0.128868E+04, 0.127743E+04, 0.126688E+04, 0.125693E+04,
 0.124755E+04, 0.123865E+04, 0.123021E+04, 0.122218E+04, 0.121452E+04, 0.120720E+04, 0.120020E+04,
 0.119349E+04, 0.118705E+04, 0.118087E+04, 0.117492E+04, 0.116920E+04, 0.116368E+04, 0.115837E+04,
 0.115325E+04, 0.114831E+04, 0.114355E+04, 0.113896E+04, 0.113452E+04, 0.112612E+04, 0.111831E+04,
 0.111106E+04, 0.110436E+04, 0.108416E+04, 0.107203E+04, 0.106443E+04, 0.106075E+04, 0.105995E+04,
 0.106055E+04, 0.106113E+04, 0.106174E+04, 0.106558E+04, 0.107487E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.114992E+04, 0.114144E+04, 0.113298E+04, 0.112455E+04, 0.111613E+04, 0.110772E+04,
 0.109932E+04, 0.109092E+04, 0.108253E+04, 0.107414E+04, 0.106574E+04, 0.105733E+04, 0.104892E+04,
 0.104050E+04, 0.103206E+04, 0.102361E+04, 0.101514E+04, 0.100665E+04, 0.998142E+03, 0.989610E+03,
 0.981053E+03, 0.972470E+03, 0.963859E+03, 0.955218E+03, 0.946546E+03, 0.929100E+03, 0.911507E+03,
 0.893754E+03, 0.875827E+03, 0.808132E+03, 0.746966E+03, 0.682709E+03, 0.614692E+03, 0.542164E+03,
 0.464305E+03, 0.380218E+03, 0.288847E+03, 0.188688E+03, 0.773853E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.146146E-03, 0.149827E-03, 0.153541E-03, 0.157292E-03, 0.161085E-03, 0.164924E-03,
 0.168812E-03, 0.172754E-03, 0.176752E-03, 0.180812E-03, 0.184936E-03, 0.189129E-03, 0.193395E-03,
 0.197737E-03, 0.202160E-03, 0.206667E-03, 0.211264E-03, 0.215954E-03, 0.220742E-03, 0.225634E-03,
 0.230634E-03, 0.235747E-03, 0.240978E-03, 0.246335E-03, 0.251821E-03, 0.263212E-03, 0.275205E-03,
 0.287860E-03, 0.301246E-03, 0.358129E-03, 0.420134E-03, 0.499678E-03, 0.605786E-03, 0.754700E-03,
 0.978849E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.138925E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.786930E-01, 0.796626E-01, 0.806239E-01, 0.815778E-01, 0.825250E-01, 0.834661E-01,
 0.844019E-01, 0.853329E-01, 0.862602E-01, 0.871836E-01, 0.881034E-01, 0.890202E-01, 0.899342E-01,
 0.908460E-01, 0.917557E-01, 0.926637E-01, 0.935703E-01, 0.944759E-01, 0.953806E-01, 0.962848E-01,
 0.971887E-01, 0.980924E-01, 0.989963E-01, 0.999005E-01, 0.100805E+00, 0.102617E+00, 0.104434E+00,
 0.106256E+00, 0.108085E+00, 0.114897E+00, 0.120919E+00, 0.127102E+00, 0.133477E+00, 0.140076E+00,
 0.146927E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.241773E+06, 0.239181E+06, 0.236612E+06, 0.234066E+06, 0.231541E+06,
 0.229034E+06, 0.226546E+06, 0.224076E+06, 0.221622E+06, 0.219184E+06, 0.216761E+06, 0.214353E+06,
 0.211958E+06, 0.209577E+06, 0.207208E+06, 0.204851E+06, 0.202506E+06, 0.200172E+06, 0.197849E+06,
 0.195537E+06, 0.193235E+06, 0.190942E+06, 0.188659E+06, 0.186385E+06, 0.181863E+06, 0.177373E+06,
 0.172914E+06, 0.168482E+06, 0.152386E+06, 0.138681E+06, 0.125102E+06, 0.111594E+06, 0.981127E+05,
 0.846317E+05, 0.711421E+05, 0.576465E+05, 0.441278E+05, 0.305222E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.115426E+04, 0.116304E+04, 0.117162E+04, 0.118004E+04, 0.118829E+04,
 0.119640E+04, 0.120437E+04, 0.121220E+04, 0.121992E+04, 0.122751E+04, 0.123500E+04, 0.124238E+04,
 0.124967E+04, 0.125686E+04, 0.126396E+04, 0.127098E+04, 0.127791E+04, 0.128477E+04, 0.129155E+04,
 0.129826E+04, 0.130491E+04, 0.131149E+04, 0.131800E+04, 0.132446E+04, 0.133719E+04, 0.134972E+04,
 0.136204E+04, 0.137418E+04, 0.141744E+04, 0.145338E+04, 0.148830E+04, 0.152246E+04, 0.155609E+04,
 0.158939E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.130202E+04, 0.128988E+04, 0.127854E+04, 0.126789E+04, 0.125788E+04,
 0.124842E+04, 0.123946E+04, 0.123097E+04, 0.122288E+04, 0.121518E+04, 0.120782E+04, 0.120078E+04,
 0.119403E+04, 0.118757E+04, 0.118135E+04, 0.117538E+04, 0.116963E+04, 0.116410E+04, 0.115877E+04,
 0.115363E+04, 0.114867E+04, 0.114389E+04, 0.113928E+04, 0.113483E+04, 0.112640E+04, 0.111856E+04,
 0.111130E+04, 0.110458E+04, 0.108432E+04, 0.107214E+04, 0.106452E+04, 0.106082E+04, 0.106000E+04,
 0.106059E+04, 0.106117E+04, 0.106177E+04, 0.106560E+04, 0.107488E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.114167E+04, 0.113320E+04, 0.112476E+04, 0.111633E+04, 0.110792E+04,
 0.109951E+04, 0.109111E+04, 0.108271E+04, 0.107431E+04, 0.106591E+04, 0.105750E+04, 0.104908E+04,
 0.104066E+04, 0.103222E+04, 0.102376E+04, 0.101529E+04, 0.100680E+04, 0.998283E+03, 0.989748E+03,
 0.981188E+03, 0.972602E+03, 0.963989E+03, 0.955345E+03, 0.946671E+03, 0.929220E+03, 0.911623E+03,
 0.893867E+03, 0.875936E+03, 0.808230E+03, 0.747056E+03, 0.682793E+03, 0.614770E+03, 0.542238E+03,
 0.464376E+03, 0.380285E+03, 0.288912E+03, 0.188750E+03, 0.774457E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.149599E-03, 0.153317E-03, 0.157073E-03, 0.160869E-03, 0.164711E-03,
 0.168603E-03, 0.172547E-03, 0.176548E-03, 0.180610E-03, 0.184736E-03, 0.188930E-03, 0.193197E-03,
 0.197541E-03, 0.201965E-03, 0.206473E-03, 0.211070E-03, 0.215761E-03, 0.220550E-03, 0.225442E-03,
 0.230442E-03, 0.235555E-03, 0.240787E-03, 0.246143E-03, 0.251629E-03, 0.263019E-03, 0.275010E-03,
 0.287663E-03, 0.301046E-03, 0.357913E-03, 0.419897E-03, 0.499406E-03, 0.605462E-03, 0.754291E-03,
 0.978290E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.132097E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.795982E-01, 0.805616E-01, 0.815175E-01, 0.824666E-01, 0.834095E-01,
 0.843469E-01, 0.852795E-01, 0.862083E-01, 0.871331E-01, 0.880542E-01, 0.889723E-01, 0.898875E-01,
 0.908004E-01, 0.917112E-01, 0.926202E-01, 0.935279E-01, 0.944344E-01, 0.953400E-01, 0.962451E-01,
 0.971497E-01, 0.980543E-01, 0.989590E-01, 0.998639E-01, 0.100769E+00, 0.102583E+00, 0.104400E+00,
 0.106224E+00, 0.108054E+00, 0.114870E+00, 0.120894E+00, 0.127079E+00, 0.133456E+00, 0.140056E+00,
 0.146909E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.239189E+06, 0.236618E+06, 0.234070E+06, 0.231542E+06,
 0.229034E+06, 0.226545E+06, 0.224073E+06, 0.221618E+06, 0.219178E+06, 0.216754E+06, 0.214345E+06,
 0.211949E+06, 0.209566E+06, 0.207196E+06, 0.204839E+06, 0.202493E+06, 0.200158E+06, 0.197835E+06,
 0.195522E+06, 0.193219E+06, 0.190925E+06, 0.188642E+06, 0.186367E+06, 0.181844E+06, 0.177353E+06,
 0.172892E+06, 0.168460E+06, 0.152361E+06, 0.138655E+06, 0.125074E+06, 0.111565E+06, 0.980833E+05,
 0.846016E+05, 0.711116E+05, 0.576156E+05, 0.440966E+05, 0.304908E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116256E+04, 0.117117E+04, 0.117961E+04, 0.118788E+04,
 0.119600E+04, 0.120399E+04, 0.121184E+04, 0.121956E+04, 0.122717E+04, 0.123467E+04, 0.124207E+04,
 0.124936E+04, 0.125656E+04, 0.126368E+04, 0.127070E+04, 0.127765E+04, 0.128451E+04, 0.129130E+04,
 0.129802E+04, 0.130467E+04, 0.131126E+04, 0.131778E+04, 0.132424E+04, 0.133699E+04, 0.134952E+04,
 0.136186E+04, 0.137400E+04, 0.141730E+04, 0.145325E+04, 0.148819E+04, 0.152236E+04, 0.155601E+04,
 0.158932E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129106E+04, 0.127961E+04, 0.126888E+04, 0.125879E+04,
 0.124927E+04, 0.124025E+04, 0.123170E+04, 0.122357E+04, 0.121582E+04, 0.120842E+04, 0.120134E+04,
 0.119457E+04, 0.118807E+04, 0.118182E+04, 0.117583E+04, 0.117005E+04, 0.116450E+04, 0.115915E+04,
 0.115399E+04, 0.114901E+04, 0.114421E+04, 0.113959E+04, 0.113512E+04, 0.112666E+04, 0.111881E+04,
 0.111152E+04, 0.110478E+04, 0.108447E+04, 0.107226E+04, 0.106461E+04, 0.106089E+04, 0.106006E+04,
 0.106064E+04, 0.106120E+04, 0.106180E+04, 0.106562E+04, 0.107489E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113341E+04, 0.112496E+04, 0.111653E+04, 0.110811E+04,
 0.109969E+04, 0.109129E+04, 0.108289E+04, 0.107448E+04, 0.106607E+04, 0.105766E+04, 0.104924E+04,
 0.104081E+04, 0.103236E+04, 0.102391E+04, 0.101543E+04, 0.100693E+04, 0.998419E+03, 0.989881E+03,
 0.981318E+03, 0.972730E+03, 0.964114E+03, 0.955468E+03, 0.946791E+03, 0.929336E+03, 0.911736E+03,
 0.893975E+03, 0.876041E+03, 0.808324E+03, 0.747143E+03, 0.682873E+03, 0.614846E+03, 0.542310E+03,
 0.464444E+03, 0.380350E+03, 0.288974E+03, 0.188810E+03, 0.775040E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.153102E-03, 0.156861E-03, 0.160661E-03, 0.164506E-03,
 0.168400E-03, 0.172347E-03, 0.176350E-03, 0.180414E-03, 0.184542E-03, 0.188738E-03, 0.193007E-03,
 0.197351E-03, 0.201776E-03, 0.206286E-03, 0.210884E-03, 0.215575E-03, 0.220365E-03, 0.225257E-03,
 0.230257E-03, 0.235370E-03, 0.240602E-03, 0.245957E-03, 0.251444E-03, 0.262832E-03, 0.274822E-03,
 0.287473E-03, 0.300853E-03, 0.357705E-03, 0.419667E-03, 0.499144E-03, 0.605150E-03, 0.753897E-03,
 0.977751E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.125520E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.805014E-01, 0.814593E-01, 0.824102E-01, 0.833548E-01,
 0.842938E-01, 0.852279E-01, 0.861582E-01, 0.870843E-01, 0.880067E-01, 0.889260E-01, 0.898424E-01,
 0.907563E-01, 0.916682E-01, 0.925783E-01, 0.934869E-01, 0.943943E-01, 0.953008E-01, 0.962067E-01,
 0.971122E-01, 0.980175E-01, 0.989229E-01, 0.998286E-01, 0.100735E+00, 0.102549E+00, 0.104368E+00,
 0.106193E+00, 0.108025E+00, 0.114843E+00, 0.120870E+00, 0.127057E+00, 0.133436E+00, 0.140038E+00,
 0.146892E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236624E+06, 0.234073E+06, 0.231544E+06,
 0.229034E+06, 0.226543E+06, 0.224070E+06, 0.221613E+06, 0.219173E+06, 0.216747E+06, 0.214337E+06,
 0.211940E+06, 0.209556E+06, 0.207185E+06, 0.204827E+06, 0.202480E+06, 0.200145E+06, 0.197820E+06,
 0.195507E+06, 0.193203E+06, 0.190909E+06, 0.188625E+06, 0.186349E+06, 0.181825E+06, 0.177333E+06,
 0.172872E+06, 0.168439E+06, 0.152337E+06, 0.138629E+06, 0.125047E+06, 0.111537E+06, 0.980549E+05,
 0.845727E+05, 0.710822E+05, 0.575858E+05, 0.440665E+05, 0.304605E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117074E+04, 0.117919E+04, 0.118748E+04,
 0.119562E+04, 0.120362E+04, 0.121149E+04, 0.121923E+04, 0.122685E+04, 0.123436E+04, 0.124177E+04,
 0.124907E+04, 0.125628E+04, 0.126340E+04, 0.127044E+04, 0.127739E+04, 0.128426E+04, 0.129106E+04,
 0.129779E+04, 0.130445E+04, 0.131104E+04, 0.131757E+04, 0.132403E+04, 0.133679E+04, 0.134934E+04,
 0.136168E+04, 0.137384E+04, 0.141716E+04, 0.145313E+04, 0.148808E+04, 0.152227E+04, 0.155592E+04,
 0.158924E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128066E+04, 0.126984E+04, 0.125968E+04,
 0.125009E+04, 0.124101E+04, 0.123241E+04, 0.122423E+04, 0.121644E+04, 0.120900E+04, 0.120189E+04,
 0.119508E+04, 0.118855E+04, 0.118228E+04, 0.117626E+04, 0.117046E+04, 0.116489E+04, 0.115951E+04,
 0.115433E+04, 0.114934E+04, 0.114453E+04, 0.113989E+04, 0.113541E+04, 0.112692E+04, 0.111904E+04,
 0.111174E+04, 0.110498E+04, 0.108461E+04, 0.107237E+04, 0.106469E+04, 0.106096E+04, 0.106011E+04,
 0.106068E+04, 0.106124E+04, 0.106182E+04, 0.106564E+04, 0.107490E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112516E+04, 0.111672E+04, 0.110829E+04,
 0.109987E+04, 0.109146E+04, 0.108305E+04, 0.107464E+04, 0.106623E+04, 0.105782E+04, 0.104939E+04,
 0.104096E+04, 0.103251E+04, 0.102405E+04, 0.101557E+04, 0.100707E+04, 0.998550E+03, 0.990009E+03,
 0.981444E+03, 0.972853E+03, 0.964235E+03, 0.955587E+03, 0.946907E+03, 0.929448E+03, 0.911844E+03,
 0.894080E+03, 0.876142E+03, 0.808415E+03, 0.747226E+03, 0.682951E+03, 0.614918E+03, 0.542379E+03,
 0.464509E+03, 0.380413E+03, 0.289034E+03, 0.188867E+03, 0.775601E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.156656E-03, 0.160460E-03, 0.164308E-03,
 0.168205E-03, 0.172154E-03, 0.176160E-03, 0.180225E-03, 0.184355E-03, 0.188553E-03, 0.192823E-03,
 0.197169E-03, 0.201595E-03, 0.206105E-03, 0.210704E-03, 0.215396E-03, 0.220186E-03, 0.225079E-03,
 0.230079E-03, 0.235192E-03, 0.240423E-03, 0.245779E-03, 0.251265E-03, 0.262652E-03, 0.274641E-03,
 0.287290E-03, 0.300668E-03, 0.357505E-03, 0.419447E-03, 0.498892E-03, 0.604849E-03, 0.753518E-03,
 0.977233E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.119188E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.814030E-01, 0.823557E-01, 0.833020E-01,
 0.842426E-01, 0.851781E-01, 0.861098E-01, 0.870372E-01, 0.879609E-01, 0.888813E-01, 0.897989E-01,
 0.907139E-01, 0.916268E-01, 0.925378E-01, 0.934474E-01, 0.943557E-01, 0.952630E-01, 0.961697E-01,
 0.970760E-01, 0.979821E-01, 0.988882E-01, 0.997946E-01, 0.100701E+00, 0.102517E+00, 0.104337E+00,
 0.106163E+00, 0.107996E+00, 0.114818E+00, 0.120847E+00, 0.127036E+00, 0.133417E+00, 0.140020E+00,
 0.146876E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234077E+06, 0.231546E+06,
 0.229035E+06, 0.226542E+06, 0.224067E+06, 0.221609E+06, 0.219167E+06, 0.216741E+06, 0.214329E+06,
 0.211931E+06, 0.209546E+06, 0.207175E+06, 0.204815E+06, 0.202468E+06, 0.200132E+06, 0.197807E+06,
 0.195492E+06, 0.193188E+06, 0.190893E+06, 0.188608E+06, 0.186333E+06, 0.181807E+06, 0.177314E+06,
 0.172852E+06, 0.168418E+06, 0.152314E+06, 0.138605E+06, 0.125022E+06, 0.111511E+06, 0.980277E+05,
 0.845449E+05, 0.710539E+05, 0.575572E+05, 0.440375E+05, 0.304314E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117879E+04, 0.118710E+04,
 0.119525E+04, 0.120327E+04, 0.121115E+04, 0.121890E+04, 0.122653E+04, 0.123406E+04, 0.124147E+04,
 0.124879E+04, 0.125601E+04, 0.126314E+04, 0.127018E+04, 0.127714E+04, 0.128402E+04, 0.129083E+04,
 0.129756E+04, 0.130423E+04, 0.131083E+04, 0.131736E+04, 0.132383E+04, 0.133661E+04, 0.134916E+04,
 0.136151E+04, 0.137368E+04, 0.141702E+04, 0.145301E+04, 0.148798E+04, 0.152218E+04, 0.155584E+04,
 0.158917E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127078E+04, 0.126054E+04,
 0.125088E+04, 0.124175E+04, 0.123310E+04, 0.122487E+04, 0.121704E+04, 0.120956E+04, 0.120242E+04,
 0.119558E+04, 0.118902E+04, 0.118272E+04, 0.117667E+04, 0.117086E+04, 0.116526E+04, 0.115987E+04,
 0.115467E+04, 0.114966E+04, 0.114483E+04, 0.114017E+04, 0.113568E+04, 0.112717E+04, 0.111927E+04,
 0.111194E+04, 0.110517E+04, 0.108475E+04, 0.107248E+04, 0.106478E+04, 0.106102E+04, 0.106016E+04,
 0.106072E+04, 0.106127E+04, 0.106185E+04, 0.106566E+04, 0.107491E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111690E+04, 0.110847E+04,
 0.110005E+04, 0.109163E+04, 0.108322E+04, 0.107480E+04, 0.106639E+04, 0.105797E+04, 0.104954E+04,
 0.104110E+04, 0.103265E+04, 0.102418E+04, 0.101570E+04, 0.100720E+04, 0.998676E+03, 0.990133E+03,
 0.981565E+03, 0.972972E+03, 0.964351E+03, 0.955701E+03, 0.947019E+03, 0.929556E+03, 0.911948E+03,
 0.894180E+03, 0.876239E+03, 0.808502E+03, 0.747307E+03, 0.683026E+03, 0.614989E+03, 0.542445E+03,
 0.464572E+03, 0.380473E+03, 0.289091E+03, 0.188923E+03, 0.776140E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.160266E-03, 0.164117E-03,
 0.168017E-03, 0.171968E-03, 0.175976E-03, 0.180044E-03, 0.184175E-03, 0.188375E-03, 0.192646E-03,
 0.196993E-03, 0.201420E-03, 0.205931E-03, 0.210531E-03, 0.215223E-03, 0.220014E-03, 0.224907E-03,
 0.229907E-03, 0.235020E-03, 0.240252E-03, 0.245607E-03, 0.251093E-03, 0.262479E-03, 0.274466E-03,
 0.287113E-03, 0.300489E-03, 0.357312E-03, 0.419235E-03, 0.498650E-03, 0.604560E-03, 0.753153E-03,
 0.976734E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.113095E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.823031E-01, 0.832510E-01,
 0.841931E-01, 0.851301E-01, 0.860631E-01, 0.869918E-01, 0.879167E-01, 0.888383E-01, 0.897569E-01,
 0.906730E-01, 0.915868E-01, 0.924988E-01, 0.934093E-01, 0.943184E-01, 0.952266E-01, 0.961341E-01,
 0.970411E-01, 0.979479E-01, 0.988548E-01, 0.997618E-01, 0.100669E+00, 0.102486E+00, 0.104308E+00,
 0.106134E+00, 0.107968E+00, 0.114793E+00, 0.120824E+00, 0.127015E+00, 0.133398E+00, 0.140003E+00,
 0.146860E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.231548E+06,
 0.229035E+06, 0.226541E+06, 0.224065E+06, 0.221605E+06, 0.219162E+06, 0.216735E+06, 0.214322E+06,
 0.211923E+06, 0.209537E+06, 0.207165E+06, 0.204805E+06, 0.202456E+06, 0.200119E+06, 0.197794E+06,
 0.195478E+06, 0.193174E+06, 0.190878E+06, 0.188593E+06, 0.186317E+06, 0.181790E+06, 0.177296E+06,
 0.172833E+06, 0.168398E+06, 0.152292E+06, 0.138581E+06, 0.124997E+06, 0.111485E+06, 0.980015E+05,
 0.845181E+05, 0.710267E+05, 0.575296E+05, 0.440097E+05, 0.304034E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118673E+04,
 0.119490E+04, 0.120293E+04, 0.121082E+04, 0.121858E+04, 0.122623E+04, 0.123376E+04, 0.124119E+04,
 0.124852E+04, 0.125575E+04, 0.126289E+04, 0.126994E+04, 0.127691E+04, 0.128379E+04, 0.129061E+04,
 0.129735E+04, 0.130402E+04, 0.131062E+04, 0.131716E+04, 0.132364E+04, 0.133642E+04, 0.134899E+04,
 0.136135E+04, 0.137352E+04, 0.141689E+04, 0.145290E+04, 0.148788E+04, 0.152209E+04, 0.155577E+04,
 0.158910E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.126137E+04,
 0.125165E+04, 0.124247E+04, 0.123376E+04, 0.122549E+04, 0.121762E+04, 0.121011E+04, 0.120293E+04,
 0.119606E+04, 0.118947E+04, 0.118315E+04, 0.117708E+04, 0.117124E+04, 0.116562E+04, 0.116021E+04,
 0.115500E+04, 0.114997E+04, 0.114513E+04, 0.114045E+04, 0.113595E+04, 0.112742E+04, 0.111949E+04,
 0.111215E+04, 0.110535E+04, 0.108488E+04, 0.107258E+04, 0.106486E+04, 0.106108E+04, 0.106021E+04,
 0.106075E+04, 0.106130E+04, 0.106188E+04, 0.106568E+04, 0.107492E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110864E+04,
 0.110021E+04, 0.109179E+04, 0.108337E+04, 0.107495E+04, 0.106653E+04, 0.105811E+04, 0.104968E+04,
 0.104123E+04, 0.103278E+04, 0.102431E+04, 0.101583E+04, 0.100732E+04, 0.998798E+03, 0.990252E+03,
 0.981682E+03, 0.973086E+03, 0.964463E+03, 0.955810E+03, 0.947127E+03, 0.929660E+03, 0.912048E+03,
 0.894277E+03, 0.876333E+03, 0.808586E+03, 0.747384E+03, 0.683098E+03, 0.615056E+03, 0.542508E+03,
 0.464633E+03, 0.380531E+03, 0.289147E+03, 0.188976E+03, 0.776660E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.163933E-03,
 0.167835E-03, 0.171789E-03, 0.175799E-03, 0.179869E-03, 0.184002E-03, 0.188203E-03, 0.192476E-03,
 0.196824E-03, 0.201252E-03, 0.205764E-03, 0.210364E-03, 0.215057E-03, 0.219848E-03, 0.224741E-03,
 0.229742E-03, 0.234855E-03, 0.240087E-03, 0.245442E-03, 0.250927E-03, 0.262313E-03, 0.274298E-03,
 0.286944E-03, 0.300317E-03, 0.357127E-03, 0.419030E-03, 0.498417E-03, 0.604282E-03, 0.752802E-03,
 0.976255E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.107236E+07,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.832019E-01,
 0.841454E-01, 0.850838E-01, 0.860181E-01, 0.869480E-01, 0.878741E-01, 0.887968E-01, 0.897165E-01,
 0.906335E-01, 0.915484E-01, 0.924613E-01, 0.933726E-01, 0.942826E-01, 0.951915E-01, 0.960998E-01,
 0.970075E-01, 0.979151E-01, 0.988225E-01, 0.997302E-01, 0.100638E+00, 0.102457E+00, 0.104279E+00,
 0.106107E+00, 0.107941E+00, 0.114770E+00, 0.120803E+00, 0.126996E+00, 0.133380E+00, 0.139986E+00,
 0.146844E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.229035E+06, 0.226540E+06, 0.224062E+06, 0.221602E+06, 0.219158E+06, 0.216729E+06, 0.214315E+06,
 0.211915E+06, 0.209529E+06, 0.207155E+06, 0.204794E+06, 0.202445E+06, 0.200108E+06, 0.197781E+06,
 0.195465E+06, 0.193160E+06, 0.190864E+06, 0.188578E+06, 0.186301E+06, 0.181774E+06, 0.177279E+06,
 0.172815E+06, 0.168380E+06, 0.152271E+06, 0.138559E+06, 0.124973E+06, 0.111461E+06, 0.979763E+05,
 0.844924E+05, 0.710006E+05, 0.575032E+05, 0.439829E+05, 0.303765E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.119456E+04, 0.120260E+04, 0.121050E+04, 0.121828E+04, 0.122594E+04, 0.123348E+04, 0.124092E+04,
 0.124826E+04, 0.125549E+04, 0.126264E+04, 0.126970E+04, 0.127668E+04, 0.128357E+04, 0.129039E+04,
 0.129714E+04, 0.130382E+04, 0.131043E+04, 0.131697E+04, 0.132346E+04, 0.133625E+04, 0.134882E+04,
 0.136119E+04, 0.137337E+04, 0.141677E+04, 0.145279E+04, 0.148779E+04, 0.152201E+04, 0.155569E+04,
 0.158904E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.125240E+04, 0.124316E+04, 0.123441E+04, 0.122609E+04, 0.121818E+04, 0.121063E+04, 0.120342E+04,
 0.119652E+04, 0.118991E+04, 0.118356E+04, 0.117747E+04, 0.117161E+04, 0.116597E+04, 0.116054E+04,
 0.115531E+04, 0.115027E+04, 0.114541E+04, 0.114072E+04, 0.113620E+04, 0.112765E+04, 0.111970E+04,
 0.111234E+04, 0.110553E+04, 0.108501E+04, 0.107268E+04, 0.106493E+04, 0.106114E+04, 0.106025E+04,
 0.106079E+04, 0.106133E+04, 0.106190E+04, 0.106570E+04, 0.107493E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.110037E+04, 0.109194E+04, 0.108352E+04, 0.107510E+04, 0.106668E+04, 0.105825E+04, 0.104981E+04,
 0.104137E+04, 0.103291E+04, 0.102444E+04, 0.101595E+04, 0.100744E+04, 0.998915E+03, 0.990366E+03,
 0.981794E+03, 0.973196E+03, 0.964571E+03, 0.955916E+03, 0.947231E+03, 0.929760E+03, 0.912145E+03,
 0.894371E+03, 0.876423E+03, 0.808667E+03, 0.747459E+03, 0.683167E+03, 0.615121E+03, 0.542570E+03,
 0.464691E+03, 0.380587E+03, 0.289200E+03, 0.189027E+03, 0.777159E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.167660E-03, 0.171617E-03, 0.175629E-03, 0.179700E-03, 0.183835E-03, 0.188038E-03, 0.192311E-03,
 0.196661E-03, 0.201090E-03, 0.205603E-03, 0.210204E-03, 0.214897E-03, 0.219689E-03, 0.224582E-03,
 0.229583E-03, 0.234696E-03, 0.239928E-03, 0.245283E-03, 0.250768E-03, 0.262153E-03, 0.274137E-03,
 0.286781E-03, 0.300152E-03, 0.356949E-03, 0.418834E-03, 0.498192E-03, 0.604015E-03, 0.752465E-03,
 0.975794E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.101604E+07,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.840995E-01, 0.850392E-01, 0.859748E-01, 0.869059E-01, 0.878331E-01, 0.887569E-01, 0.896776E-01,
 0.905956E-01, 0.915113E-01, 0.924251E-01, 0.933372E-01, 0.942480E-01, 0.951578E-01, 0.960668E-01,
 0.969752E-01, 0.978834E-01, 0.987915E-01, 0.996999E-01, 0.100609E+00, 0.102428E+00, 0.104251E+00,
 0.106080E+00, 0.107916E+00, 0.114747E+00, 0.120782E+00, 0.126977E+00, 0.133363E+00, 0.139970E+00,
 0.146830E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.226539E+06, 0.224060E+06, 0.221598E+06, 0.219153E+06, 0.216723E+06, 0.214308E+06,
 0.211907E+06, 0.209520E+06, 0.207146E+06, 0.204784E+06, 0.202434E+06, 0.200096E+06, 0.197769E+06,
 0.195453E+06, 0.193146E+06, 0.190850E+06, 0.188564E+06, 0.186286E+06, 0.181758E+06, 0.177262E+06,
 0.172798E+06, 0.168361E+06, 0.152251E+06, 0.138537E+06, 0.124951E+06, 0.111437E+06, 0.979521E+05,
 0.844677E+05, 0.709755E+05, 0.574777E+05, 0.439572E+05, 0.303506E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.120228E+04, 0.121020E+04, 0.121799E+04, 0.122566E+04, 0.123321E+04, 0.124066E+04,
 0.124800E+04, 0.125525E+04, 0.126241E+04, 0.126947E+04, 0.127646E+04, 0.128336E+04, 0.129019E+04,
 0.129694E+04, 0.130362E+04, 0.131024E+04, 0.131679E+04, 0.132328E+04, 0.133608E+04, 0.134866E+04,
 0.136104E+04, 0.137323E+04, 0.141665E+04, 0.145269E+04, 0.148769E+04, 0.152193E+04, 0.155562E+04,
 0.158897E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.124383E+04, 0.123503E+04, 0.122667E+04, 0.121872E+04, 0.121114E+04, 0.120390E+04,
 0.119697E+04, 0.119033E+04, 0.118396E+04, 0.117784E+04, 0.117196E+04, 0.116630E+04, 0.116086E+04,
 0.115561E+04, 0.115055E+04, 0.114568E+04, 0.114098E+04, 0.113645E+04, 0.112787E+04, 0.111991E+04,
 0.111253E+04, 0.110570E+04, 0.108514E+04, 0.107278E+04, 0.106501E+04, 0.106120E+04, 0.106030E+04,
 0.106082E+04, 0.106136E+04, 0.106193E+04, 0.106572E+04, 0.107494E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.109209E+04, 0.108367E+04, 0.107524E+04, 0.106681E+04, 0.105838E+04, 0.104994E+04,
 0.104149E+04, 0.103303E+04, 0.102456E+04, 0.101607E+04, 0.100756E+04, 0.999028E+03, 0.990477E+03,
 0.981902E+03, 0.973302E+03, 0.964674E+03, 0.956018E+03, 0.947330E+03, 0.929856E+03, 0.912237E+03,
 0.894460E+03, 0.876510E+03, 0.808745E+03, 0.747530E+03, 0.683233E+03, 0.615183E+03, 0.542629E+03,
 0.464747E+03, 0.380640E+03, 0.289251E+03, 0.189077E+03, 0.777638E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.171451E-03, 0.175465E-03, 0.179538E-03, 0.183675E-03, 0.187878E-03, 0.192154E-03,
 0.196504E-03, 0.200934E-03, 0.205448E-03, 0.210049E-03, 0.214744E-03, 0.219535E-03, 0.224429E-03,
 0.229430E-03, 0.234544E-03, 0.239775E-03, 0.245130E-03, 0.250615E-03, 0.261999E-03, 0.273982E-03,
 0.286624E-03, 0.299993E-03, 0.356778E-03, 0.418645E-03, 0.497977E-03, 0.603758E-03, 0.752141E-03,
 0.975352E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.961947E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.849963E-01, 0.859330E-01, 0.868653E-01, 0.877936E-01, 0.887184E-01, 0.896401E-01,
 0.905591E-01, 0.914757E-01, 0.923903E-01, 0.933032E-01, 0.942148E-01, 0.951253E-01, 0.960350E-01,
 0.969441E-01, 0.978530E-01, 0.987617E-01, 0.996707E-01, 0.100580E+00, 0.102400E+00, 0.104225E+00,
 0.106055E+00, 0.107891E+00, 0.114725E+00, 0.120762E+00, 0.126959E+00, 0.133346E+00, 0.139955E+00,
 0.146816E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.224058E+06, 0.221595E+06, 0.219149E+06, 0.216718E+06, 0.214302E+06,
 0.211900E+06, 0.209512E+06, 0.207137E+06, 0.204775E+06, 0.202424E+06, 0.200085E+06, 0.197758E+06,
 0.195441E+06, 0.193134E+06, 0.190837E+06, 0.188550E+06, 0.186272E+06, 0.181743E+06, 0.177246E+06,
 0.172781E+06, 0.168344E+06, 0.152231E+06, 0.138516E+06, 0.124929E+06, 0.111414E+06, 0.979288E+05,
 0.844440E+05, 0.709514E+05, 0.574533E+05, 0.439326E+05, 0.303258E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.120991E+04, 0.121771E+04, 0.122539E+04, 0.123295E+04, 0.124041E+04,
 0.124776E+04, 0.125502E+04, 0.126218E+04, 0.126925E+04, 0.127624E+04, 0.128315E+04, 0.128999E+04,
 0.129675E+04, 0.130344E+04, 0.131006E+04, 0.131661E+04, 0.132311E+04, 0.133592E+04, 0.134851E+04,
 0.136089E+04, 0.137309E+04, 0.141653E+04, 0.145259E+04, 0.148761E+04, 0.152185E+04, 0.155555E+04,
 0.158891E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.123563E+04, 0.122723E+04, 0.121924E+04, 0.121163E+04, 0.120436E+04,
 0.119740E+04, 0.119073E+04, 0.118434E+04, 0.117820E+04, 0.117230E+04, 0.116663E+04, 0.116116E+04,
 0.115590E+04, 0.115083E+04, 0.114594E+04, 0.114123E+04, 0.113669E+04, 0.112809E+04, 0.112011E+04,
 0.111271E+04, 0.110587E+04, 0.108526E+04, 0.107287E+04, 0.106508E+04, 0.106125E+04, 0.106034E+04,
 0.106086E+04, 0.106139E+04, 0.106195E+04, 0.106574E+04, 0.107494E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.108381E+04, 0.107538E+04, 0.106695E+04, 0.105851E+04, 0.105007E+04,
 0.104161E+04, 0.103315E+04, 0.102467E+04, 0.101618E+04, 0.100767E+04, 0.999136E+03, 0.990583E+03,
 0.982006E+03, 0.973404E+03, 0.964774E+03, 0.956116E+03, 0.947426E+03, 0.929948E+03, 0.912326E+03,
 0.894546E+03, 0.876593E+03, 0.808819E+03, 0.747599E+03, 0.683297E+03, 0.615243E+03, 0.542685E+03,
 0.464801E+03, 0.380692E+03, 0.289301E+03, 0.189124E+03, 0.778099E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.175307E-03, 0.179382E-03, 0.183520E-03, 0.187726E-03, 0.192002E-03,
 0.196353E-03, 0.200784E-03, 0.205299E-03, 0.209901E-03, 0.214596E-03, 0.219388E-03, 0.224282E-03,
 0.229284E-03, 0.234397E-03, 0.239629E-03, 0.244983E-03, 0.250468E-03, 0.261851E-03, 0.273833E-03,
 0.286473E-03, 0.299840E-03, 0.356613E-03, 0.418464E-03, 0.497770E-03, 0.603512E-03, 0.751831E-03,
 0.974927E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.910018E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.858929E-01, 0.868263E-01, 0.877557E-01, 0.886814E-01, 0.896041E-01,
 0.905239E-01, 0.914414E-01, 0.923568E-01, 0.932706E-01, 0.941829E-01, 0.950941E-01, 0.960045E-01,
 0.969142E-01, 0.978237E-01, 0.987331E-01, 0.996426E-01, 0.100552E+00, 0.102374E+00, 0.104199E+00,
 0.106030E+00, 0.107867E+00, 0.114704E+00, 0.120743E+00, 0.126941E+00, 0.133330E+00, 0.139940E+00,
 0.146802E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.221592E+06, 0.219145E+06, 0.216713E+06, 0.214296E+06,
 0.211893E+06, 0.209505E+06, 0.207129E+06, 0.204766E+06, 0.202414E+06, 0.200075E+06, 0.197747E+06,
 0.195429E+06, 0.193122E+06, 0.190824E+06, 0.188537E+06, 0.186258E+06, 0.181728E+06, 0.177231E+06,
 0.172765E+06, 0.168327E+06, 0.152213E+06, 0.138496E+06, 0.124908E+06, 0.111393E+06, 0.979066E+05,
 0.844212E+05, 0.709282E+05, 0.574299E+05, 0.439089E+05, 0.303019E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121744E+04, 0.122513E+04, 0.123270E+04, 0.124017E+04,
 0.124753E+04, 0.125479E+04, 0.126196E+04, 0.126904E+04, 0.127604E+04, 0.128296E+04, 0.128980E+04,
 0.129656E+04, 0.130326E+04, 0.130988E+04, 0.131644E+04, 0.132294E+04, 0.133576E+04, 0.134836E+04,
 0.136075E+04, 0.137296E+04, 0.141642E+04, 0.145249E+04, 0.148752E+04, 0.152178E+04, 0.155549E+04,
 0.158886E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122777E+04, 0.121975E+04, 0.121210E+04, 0.120480E+04,
 0.119781E+04, 0.119112E+04, 0.118471E+04, 0.117855E+04, 0.117263E+04, 0.116694E+04, 0.116146E+04,
 0.115618E+04, 0.115110E+04, 0.114620E+04, 0.114147E+04, 0.113692E+04, 0.112830E+04, 0.112029E+04,
 0.111288E+04, 0.110602E+04, 0.108537E+04, 0.107296E+04, 0.106515E+04, 0.106131E+04, 0.106038E+04,
 0.106089E+04, 0.106141E+04, 0.106197E+04, 0.106575E+04, 0.107495E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.107551E+04, 0.106707E+04, 0.105863E+04, 0.105019E+04,
 0.104173E+04, 0.103326E+04, 0.102478E+04, 0.101629E+04, 0.100777E+04, 0.999240E+03, 0.990684E+03,
 0.982106E+03, 0.973501E+03, 0.964870E+03, 0.956209E+03, 0.947518E+03, 0.930037E+03, 0.912412E+03,
 0.894629E+03, 0.876673E+03, 0.808891E+03, 0.747665E+03, 0.683358E+03, 0.615300E+03, 0.542739E+03,
 0.464852E+03, 0.380741E+03, 0.289348E+03, 0.189169E+03, 0.778541E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.179232E-03, 0.183372E-03, 0.187579E-03, 0.191856E-03,
 0.196209E-03, 0.200640E-03, 0.205156E-03, 0.209759E-03, 0.214454E-03, 0.219247E-03, 0.224141E-03,
 0.229143E-03, 0.234256E-03, 0.239488E-03, 0.244843E-03, 0.250327E-03, 0.261709E-03, 0.273690E-03,
 0.286329E-03, 0.299694E-03, 0.356456E-03, 0.418291E-03, 0.497572E-03, 0.603276E-03, 0.751533E-03,
 0.974520E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.860200E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.867888E-01, 0.877192E-01, 0.886459E-01, 0.895695E-01,
 0.904902E-01, 0.914085E-01, 0.923247E-01, 0.932392E-01, 0.941522E-01, 0.950641E-01, 0.959751E-01,
 0.968855E-01, 0.977956E-01, 0.987056E-01, 0.996156E-01, 0.100526E+00, 0.102349E+00, 0.104175E+00,
 0.106006E+00, 0.107845E+00, 0.114684E+00, 0.120725E+00, 0.126925E+00, 0.133315E+00, 0.139926E+00,
 0.146789E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.219141E+06, 0.216708E+06, 0.214290E+06,
 0.211887E+06, 0.209497E+06, 0.207121E+06, 0.204757E+06, 0.202405E+06, 0.200065E+06, 0.197736E+06,
 0.195418E+06, 0.193110E+06, 0.190812E+06, 0.188524E+06, 0.186245E+06, 0.181714E+06, 0.177217E+06,
 0.172750E+06, 0.168311E+06, 0.152195E+06, 0.138477E+06, 0.124888E+06, 0.111372E+06, 0.978852E+05,
 0.843994E+05, 0.709061E+05, 0.574074E+05, 0.438862E+05, 0.302791E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122488E+04, 0.123246E+04, 0.123994E+04,
 0.124730E+04, 0.125458E+04, 0.126175E+04, 0.126884E+04, 0.127585E+04, 0.128277E+04, 0.128961E+04,
 0.129638E+04, 0.130308E+04, 0.130972E+04, 0.131628E+04, 0.132279E+04, 0.133561E+04, 0.134822E+04,
 0.136062E+04, 0.137283E+04, 0.141631E+04, 0.145240E+04, 0.148744E+04, 0.152171E+04, 0.155543E+04,
 0.158880E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122023E+04, 0.121255E+04, 0.120522E+04,
 0.119821E+04, 0.119150E+04, 0.118506E+04, 0.117889E+04, 0.117295E+04, 0.116724E+04, 0.116174E+04,
 0.115645E+04, 0.115135E+04, 0.114644E+04, 0.114170E+04, 0.113714E+04, 0.112850E+04, 0.112048E+04,
 0.111304E+04, 0.110618E+04, 0.108548E+04, 0.107304E+04, 0.106521E+04, 0.106136E+04, 0.106042E+04,
 0.106092E+04, 0.106144E+04, 0.106199E+04, 0.106577E+04, 0.107496E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106719E+04, 0.105875E+04, 0.105030E+04,
 0.104184E+04, 0.103337E+04, 0.102489E+04, 0.101639E+04, 0.100788E+04, 0.999340E+03, 0.990782E+03,
 0.982201E+03, 0.973595E+03, 0.964962E+03, 0.956299E+03, 0.947607E+03, 0.930122E+03, 0.912494E+03,
 0.894708E+03, 0.876750E+03, 0.808960E+03, 0.747728E+03, 0.683417E+03, 0.615355E+03, 0.542791E+03,
 0.464902E+03, 0.380788E+03, 0.289393E+03, 0.189213E+03, 0.778964E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.183230E-03, 0.187438E-03, 0.191716E-03,
 0.196070E-03, 0.200503E-03, 0.205018E-03, 0.209622E-03, 0.214318E-03, 0.219111E-03, 0.224006E-03,
 0.229008E-03, 0.234121E-03, 0.239353E-03, 0.244707E-03, 0.250191E-03, 0.261573E-03, 0.273553E-03,
 0.286190E-03, 0.299553E-03, 0.356305E-03, 0.418124E-03, 0.497382E-03, 0.603049E-03, 0.751247E-03,
 0.974130E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.812437E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.876841E-01, 0.886118E-01, 0.895362E-01,
 0.904578E-01, 0.913769E-01, 0.922938E-01, 0.932090E-01, 0.941228E-01, 0.950353E-01, 0.959470E-01,
 0.968580E-01, 0.977686E-01, 0.986791E-01, 0.995897E-01, 0.100501E+00, 0.102324E+00, 0.104151E+00,
 0.105984E+00, 0.107823E+00, 0.114665E+00, 0.120708E+00, 0.126909E+00, 0.133300E+00, 0.139913E+00,
 0.146776E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.216704E+06, 0.214285E+06,
 0.211881E+06, 0.209490E+06, 0.207113E+06, 0.204749E+06, 0.202396E+06, 0.200055E+06, 0.197726E+06,
 0.195407E+06, 0.193099E+06, 0.190801E+06, 0.188512E+06, 0.186233E+06, 0.181701E+06, 0.177203E+06,
 0.172735E+06, 0.168296E+06, 0.152178E+06, 0.138459E+06, 0.124869E+06, 0.111352E+06, 0.978647E+05,
 0.843785E+05, 0.708848E+05, 0.573859E+05, 0.438645E+05, 0.302572E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123223E+04, 0.123971E+04,
 0.124709E+04, 0.125437E+04, 0.126155E+04, 0.126865E+04, 0.127566E+04, 0.128259E+04, 0.128944E+04,
 0.129621E+04, 0.130292E+04, 0.130955E+04, 0.131613E+04, 0.132263E+04, 0.133547E+04, 0.134809E+04,
 0.136049E+04, 0.137271E+04, 0.141621E+04, 0.145231E+04, 0.148737E+04, 0.152164E+04, 0.155537E+04,
 0.158875E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121299E+04, 0.120563E+04,
 0.119860E+04, 0.119186E+04, 0.118541E+04, 0.117921E+04, 0.117325E+04, 0.116753E+04, 0.116201E+04,
 0.115671E+04, 0.115160E+04, 0.114667E+04, 0.114192E+04, 0.113735E+04, 0.112869E+04, 0.112065E+04,
 0.111320E+04, 0.110632E+04, 0.108559E+04, 0.107312E+04, 0.106527E+04, 0.106140E+04, 0.106046E+04,
 0.106095E+04, 0.106146E+04, 0.106201E+04, 0.106578E+04, 0.107496E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105886E+04, 0.105041E+04,
 0.104195E+04, 0.103348E+04, 0.102499E+04, 0.101649E+04, 0.100797E+04, 0.999436E+03, 0.990876E+03,
 0.982293E+03, 0.973685E+03, 0.965050E+03, 0.956386E+03, 0.947691E+03, 0.930204E+03, 0.912573E+03,
 0.894784E+03, 0.876824E+03, 0.809025E+03, 0.747789E+03, 0.683473E+03, 0.615408E+03, 0.542841E+03,
 0.464949E+03, 0.380833E+03, 0.289436E+03, 0.189255E+03, 0.779370E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.187302E-03, 0.191582E-03,
 0.195937E-03, 0.200370E-03, 0.204887E-03, 0.209491E-03, 0.214188E-03, 0.218981E-03, 0.223876E-03,
 0.228878E-03, 0.233992E-03, 0.239223E-03, 0.244578E-03, 0.250062E-03, 0.261443E-03, 0.273421E-03,
 0.286057E-03, 0.299418E-03, 0.356160E-03, 0.417965E-03, 0.497200E-03, 0.602832E-03, 0.750973E-03,
 0.973756E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.766677E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.885791E-01, 0.895043E-01,
 0.904267E-01, 0.913465E-01, 0.922642E-01, 0.931801E-01, 0.940945E-01, 0.950077E-01, 0.959200E-01,
 0.968316E-01, 0.977428E-01, 0.986538E-01, 0.995649E-01, 0.100476E+00, 0.102301E+00, 0.104129E+00,
 0.105962E+00, 0.107802E+00, 0.114646E+00, 0.120691E+00, 0.126893E+00, 0.133286E+00, 0.139900E+00,
 0.146764E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.214280E+06,
 0.211875E+06, 0.209484E+06, 0.207106E+06, 0.204741E+06, 0.202388E+06, 0.200046E+06, 0.197716E+06,
 0.195397E+06, 0.193088E+06, 0.190790E+06, 0.188501E+06, 0.186221E+06, 0.181688E+06, 0.177189E+06,
 0.172721E+06, 0.168282E+06, 0.152161E+06, 0.138441E+06, 0.124850E+06, 0.111333E+06, 0.978451E+05,
 0.843585E+05, 0.708645E+05, 0.573653E+05, 0.438436E+05, 0.302363E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123950E+04,
 0.124688E+04, 0.125417E+04, 0.126136E+04, 0.126846E+04, 0.127548E+04, 0.128241E+04, 0.128927E+04,
 0.129605E+04, 0.130276E+04, 0.130940E+04, 0.131598E+04, 0.132249E+04, 0.133533E+04, 0.134796E+04,
 0.136037E+04, 0.137259E+04, 0.141611E+04, 0.145223E+04, 0.148729E+04, 0.152157E+04, 0.155531E+04,
 0.158869E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120603E+04,
 0.119897E+04, 0.119221E+04, 0.118573E+04, 0.117952E+04, 0.117354E+04, 0.116780E+04, 0.116228E+04,
 0.115696E+04, 0.115183E+04, 0.114690E+04, 0.114214E+04, 0.113755E+04, 0.112887E+04, 0.112082E+04,
 0.111336E+04, 0.110646E+04, 0.108569E+04, 0.107320E+04, 0.106533E+04, 0.106145E+04, 0.106049E+04,
 0.106098E+04, 0.106148E+04, 0.106203E+04, 0.106580E+04, 0.107497E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105052E+04,
 0.104205E+04, 0.103358E+04, 0.102509E+04, 0.101659E+04, 0.100807E+04, 0.999527E+03, 0.990966E+03,
 0.982381E+03, 0.973771E+03, 0.965134E+03, 0.956468E+03, 0.947772E+03, 0.930282E+03, 0.912648E+03,
 0.894857E+03, 0.876894E+03, 0.809089E+03, 0.747847E+03, 0.683527E+03, 0.615459E+03, 0.542889E+03,
 0.464995E+03, 0.380877E+03, 0.289478E+03, 0.189294E+03, 0.779759E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191454E-03,
 0.195809E-03, 0.200243E-03, 0.204761E-03, 0.209366E-03, 0.214063E-03, 0.218856E-03, 0.223752E-03,
 0.228754E-03, 0.233868E-03, 0.239099E-03, 0.244454E-03, 0.249937E-03, 0.261318E-03, 0.273295E-03,
 0.285930E-03, 0.299290E-03, 0.356021E-03, 0.417812E-03, 0.497026E-03, 0.602624E-03, 0.750711E-03,
 0.973399E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.722865E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.894737E-01,
 0.903969E-01, 0.913175E-01, 0.922359E-01, 0.931524E-01, 0.940674E-01, 0.949812E-01, 0.958941E-01,
 0.968062E-01, 0.977180E-01, 0.986295E-01, 0.995411E-01, 0.100453E+00, 0.102278E+00, 0.104107E+00,
 0.105941E+00, 0.107782E+00, 0.114628E+00, 0.120675E+00, 0.126879E+00, 0.133273E+00, 0.139887E+00,
 0.146753E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.211869E+06, 0.209477E+06, 0.207099E+06, 0.204733E+06, 0.202379E+06, 0.200038E+06, 0.197707E+06,
 0.195387E+06, 0.193078E+06, 0.190779E+06, 0.188490E+06, 0.186210E+06, 0.181676E+06, 0.177176E+06,
 0.172708E+06, 0.168268E+06, 0.152146E+06, 0.138425E+06, 0.124833E+06, 0.111315E+06, 0.978264E+05,
 0.843394E+05, 0.708451E+05, 0.573456E+05, 0.438237E+05, 0.302162E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.124669E+04, 0.125398E+04, 0.126118E+04, 0.126828E+04, 0.127531E+04, 0.128225E+04, 0.128911E+04,
 0.129589E+04, 0.130261E+04, 0.130925E+04, 0.131583E+04, 0.132235E+04, 0.133520E+04, 0.134783E+04,
 0.136025E+04, 0.137248E+04, 0.141602E+04, 0.145215E+04, 0.148722E+04, 0.152151E+04, 0.155525E+04,
 0.158865E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.119932E+04, 0.119254E+04, 0.118605E+04, 0.117981E+04, 0.117382E+04, 0.116807E+04, 0.116253E+04,
 0.115720E+04, 0.115206E+04, 0.114711E+04, 0.114234E+04, 0.113775E+04, 0.112905E+04, 0.112098E+04,
 0.111350E+04, 0.110660E+04, 0.108579E+04, 0.107327E+04, 0.106539E+04, 0.106150E+04, 0.106053E+04,
 0.106101E+04, 0.106151E+04, 0.106205E+04, 0.106581E+04, 0.107498E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.104215E+04, 0.103368E+04, 0.102519E+04, 0.101668E+04, 0.100816E+04, 0.999615E+03, 0.991052E+03,
 0.982465E+03, 0.973853E+03, 0.965215E+03, 0.956548E+03, 0.947850E+03, 0.930357E+03, 0.912720E+03,
 0.894927E+03, 0.876962E+03, 0.809149E+03, 0.747902E+03, 0.683579E+03, 0.615507E+03, 0.542935E+03,
 0.465038E+03, 0.380918E+03, 0.289518E+03, 0.189333E+03, 0.780131E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.195687E-03, 0.200122E-03, 0.204640E-03, 0.209246E-03, 0.213943E-03, 0.218737E-03, 0.223633E-03,
 0.228635E-03, 0.233749E-03, 0.238980E-03, 0.244335E-03, 0.249818E-03, 0.261198E-03, 0.273175E-03,
 0.285808E-03, 0.299166E-03, 0.355888E-03, 0.417666E-03, 0.496859E-03, 0.602426E-03, 0.750461E-03,
 0.973056E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.680948E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.903683E-01, 0.912896E-01, 0.922087E-01, 0.931259E-01, 0.940415E-01, 0.949559E-01, 0.958693E-01,
 0.967820E-01, 0.976942E-01, 0.986063E-01, 0.995184E-01, 0.100431E+00, 0.102257E+00, 0.104087E+00,
 0.105921E+00, 0.107762E+00, 0.114611E+00, 0.120659E+00, 0.126864E+00, 0.133260E+00, 0.139875E+00,
 0.146742E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.209471E+06, 0.207092E+06, 0.204726E+06, 0.202372E+06, 0.200029E+06, 0.197698E+06,
 0.195378E+06, 0.193068E+06, 0.190769E+06, 0.188479E+06, 0.186199E+06, 0.181665E+06, 0.177164E+06,
 0.172695E+06, 0.168254E+06, 0.152131E+06, 0.138409E+06, 0.124816E+06, 0.111297E+06, 0.978085E+05,
 0.843211E+05, 0.708265E+05, 0.573268E+05, 0.438047E+05, 0.301971E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.125380E+04, 0.126100E+04, 0.126811E+04, 0.127514E+04, 0.128209E+04, 0.128895E+04,
 0.129574E+04, 0.130246E+04, 0.130911E+04, 0.131570E+04, 0.132222E+04, 0.133508E+04, 0.134771E+04,
 0.136014E+04, 0.137237E+04, 0.141593E+04, 0.145207E+04, 0.148715E+04, 0.152145E+04, 0.155520E+04,
 0.158860E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.119287E+04, 0.118635E+04, 0.118010E+04, 0.117409E+04, 0.116832E+04, 0.116277E+04,
 0.115742E+04, 0.115228E+04, 0.114732E+04, 0.114254E+04, 0.113793E+04, 0.112922E+04, 0.112113E+04,
 0.111364E+04, 0.110672E+04, 0.108588E+04, 0.107335E+04, 0.106545E+04, 0.106154E+04, 0.106056E+04,
 0.106103E+04, 0.106153E+04, 0.106207E+04, 0.106582E+04, 0.107498E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.103377E+04, 0.102528E+04, 0.101677E+04, 0.100824E+04, 0.999699E+03, 0.991134E+03,
 0.982546E+03, 0.973932E+03, 0.965292E+03, 0.956623E+03, 0.947924E+03, 0.930428E+03, 0.912789E+03,
 0.894994E+03, 0.877026E+03, 0.809207E+03, 0.747955E+03, 0.683628E+03, 0.615553E+03, 0.542979E+03,
 0.465080E+03, 0.380958E+03, 0.289556E+03, 0.189369E+03, 0.780486E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.200006E-03, 0.204525E-03, 0.209131E-03, 0.213828E-03, 0.218623E-03, 0.223519E-03,
 0.228521E-03, 0.233635E-03, 0.238867E-03, 0.244221E-03, 0.249705E-03, 0.261084E-03, 0.273060E-03,
 0.285692E-03, 0.299048E-03, 0.355761E-03, 0.417526E-03, 0.496699E-03, 0.602236E-03, 0.750221E-03,
 0.972729E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.640875E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.912629E-01, 0.921827E-01, 0.931005E-01, 0.940167E-01, 0.949316E-01, 0.958456E-01,
 0.967588E-01, 0.976715E-01, 0.985840E-01, 0.994966E-01, 0.100409E+00, 0.102236E+00, 0.104067E+00,
 0.105902E+00, 0.107744E+00, 0.114595E+00, 0.120644E+00, 0.126851E+00, 0.133247E+00, 0.139864E+00,
 0.146731E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.207086E+06, 0.204719E+06, 0.202364E+06, 0.200021E+06, 0.197690E+06,
 0.195369E+06, 0.193059E+06, 0.190759E+06, 0.188469E+06, 0.186188E+06, 0.181653E+06, 0.177152E+06,
 0.172682E+06, 0.168241E+06, 0.152116E+06, 0.138393E+06, 0.124800E+06, 0.111281E+06, 0.977914E+05,
 0.843036E+05, 0.708087E+05, 0.573088E+05, 0.437865E+05, 0.301788E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.126083E+04, 0.126795E+04, 0.127498E+04, 0.128193E+04, 0.128880E+04,
 0.129560E+04, 0.130232E+04, 0.130898E+04, 0.131557E+04, 0.132209E+04, 0.133496E+04, 0.134760E+04,
 0.136003E+04, 0.137227E+04, 0.141585E+04, 0.145200E+04, 0.148709E+04, 0.152139E+04, 0.155515E+04,
 0.158855E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.118664E+04, 0.118037E+04, 0.117435E+04, 0.116857E+04, 0.116300E+04,
 0.115764E+04, 0.115248E+04, 0.114751E+04, 0.114273E+04, 0.113811E+04, 0.112938E+04, 0.112128E+04,
 0.111378E+04, 0.110685E+04, 0.108597E+04, 0.107341E+04, 0.106550E+04, 0.106158E+04, 0.106059E+04,
 0.106106E+04, 0.106155E+04, 0.106208E+04, 0.106584E+04, 0.107499E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.102536E+04, 0.101685E+04, 0.100833E+04, 0.999780E+03, 0.991213E+03,
 0.982623E+03, 0.974008E+03, 0.965366E+03, 0.956696E+03, 0.947996E+03, 0.930497E+03, 0.912855E+03,
 0.895057E+03, 0.877088E+03, 0.809262E+03, 0.748006E+03, 0.683675E+03, 0.615598E+03, 0.543020E+03,
 0.465119E+03, 0.380996E+03, 0.289592E+03, 0.189404E+03, 0.780826E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.204414E-03, 0.209021E-03, 0.213719E-03, 0.218514E-03, 0.223410E-03,
 0.228413E-03, 0.233527E-03, 0.238758E-03, 0.244113E-03, 0.249596E-03, 0.260975E-03, 0.272949E-03,
 0.285580E-03, 0.298935E-03, 0.355640E-03, 0.417392E-03, 0.496547E-03, 0.602054E-03, 0.749992E-03,
 0.972417E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.602594E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.921578E-01, 0.930762E-01, 0.939929E-01, 0.949084E-01, 0.958229E-01,
 0.967366E-01, 0.976498E-01, 0.985628E-01, 0.994757E-01, 0.100389E+00, 0.102217E+00, 0.104048E+00,
 0.105884E+00, 0.107726E+00, 0.114579E+00, 0.120630E+00, 0.126838E+00, 0.133236E+00, 0.139853E+00,
 0.146721E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.204712E+06, 0.202357E+06, 0.200014E+06, 0.197682E+06,
 0.195361E+06, 0.193050E+06, 0.190750E+06, 0.188459E+06, 0.186178E+06, 0.181643E+06, 0.177141E+06,
 0.172671E+06, 0.168229E+06, 0.152103E+06, 0.138379E+06, 0.124784E+06, 0.111265E+06, 0.977750E+05,
 0.842870E+05, 0.707918E+05, 0.572916E+05, 0.437691E+05, 0.301613E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.126780E+04, 0.127483E+04, 0.128179E+04, 0.128866E+04,
 0.129546E+04, 0.130219E+04, 0.130885E+04, 0.131544E+04, 0.132197E+04, 0.133484E+04, 0.134749E+04,
 0.135993E+04, 0.137217E+04, 0.141576E+04, 0.145193E+04, 0.148703E+04, 0.152134E+04, 0.155510E+04,
 0.158851E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118063E+04, 0.117460E+04, 0.116880E+04, 0.116322E+04,
 0.115785E+04, 0.115268E+04, 0.114770E+04, 0.114290E+04, 0.113828E+04, 0.112954E+04, 0.112142E+04,
 0.111391E+04, 0.110696E+04, 0.108606E+04, 0.107348E+04, 0.106555E+04, 0.106162E+04, 0.106062E+04,
 0.106108E+04, 0.106157E+04, 0.106210E+04, 0.106585E+04, 0.107499E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101693E+04, 0.100840E+04, 0.999857E+03, 0.991288E+03,
 0.982696E+03, 0.974080E+03, 0.965437E+03, 0.956765E+03, 0.948063E+03, 0.930562E+03, 0.912919E+03,
 0.895118E+03, 0.877147E+03, 0.809315E+03, 0.748055E+03, 0.683721E+03, 0.615640E+03, 0.543060E+03,
 0.465157E+03, 0.381032E+03, 0.289627E+03, 0.189437E+03, 0.781150E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.208916E-03, 0.213614E-03, 0.218410E-03, 0.223306E-03,
 0.228309E-03, 0.233423E-03, 0.238654E-03, 0.244009E-03, 0.249492E-03, 0.260870E-03, 0.272844E-03,
 0.285474E-03, 0.298828E-03, 0.355524E-03, 0.417265E-03, 0.496402E-03, 0.601881E-03, 0.749774E-03,
 0.972119E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.566052E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.930529E-01, 0.939703E-01, 0.948863E-01, 0.958012E-01,
 0.967154E-01, 0.976290E-01, 0.985424E-01, 0.994558E-01, 0.100369E+00, 0.102198E+00, 0.104030E+00,
 0.105867E+00, 0.107710E+00, 0.114565E+00, 0.120617E+00, 0.126826E+00, 0.133224E+00, 0.139843E+00,
 0.146712E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.202351E+06, 0.200007E+06, 0.197674E+06,
 0.195353E+06, 0.193042E+06, 0.190741E+06, 0.188450E+06, 0.186169E+06, 0.181633E+06, 0.177131E+06,
 0.172660E+06, 0.168218E+06, 0.152090E+06, 0.138365E+06, 0.124770E+06, 0.111250E+06, 0.977594E+05,
 0.842711E+05, 0.707756E+05, 0.572752E+05, 0.437526E+05, 0.301446E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127469E+04, 0.128165E+04, 0.128853E+04,
 0.129533E+04, 0.130206E+04, 0.130873E+04, 0.131532E+04, 0.132185E+04, 0.133473E+04, 0.134739E+04,
 0.135983E+04, 0.137208E+04, 0.141569E+04, 0.145186E+04, 0.148697E+04, 0.152129E+04, 0.155506E+04,
 0.158847E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.117483E+04, 0.116902E+04, 0.116343E+04,
 0.115805E+04, 0.115287E+04, 0.114788E+04, 0.114308E+04, 0.113844E+04, 0.112968E+04, 0.112156E+04,
 0.111403E+04, 0.110708E+04, 0.108614E+04, 0.107354E+04, 0.106560E+04, 0.106165E+04, 0.106065E+04,
 0.106111E+04, 0.106159E+04, 0.106212E+04, 0.106586E+04, 0.107500E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100848E+04, 0.999930E+03, 0.991360E+03,
 0.982766E+03, 0.974149E+03, 0.965504E+03, 0.956831E+03, 0.948128E+03, 0.930625E+03, 0.912979E+03,
 0.895176E+03, 0.877203E+03, 0.809365E+03, 0.748101E+03, 0.683763E+03, 0.615680E+03, 0.543098E+03,
 0.465193E+03, 0.381067E+03, 0.289660E+03, 0.189469E+03, 0.781460E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.213515E-03, 0.218310E-03, 0.223207E-03,
 0.228210E-03, 0.233324E-03, 0.238556E-03, 0.243910E-03, 0.249393E-03, 0.260771E-03, 0.272744E-03,
 0.285373E-03, 0.298725E-03, 0.355414E-03, 0.417143E-03, 0.496263E-03, 0.601716E-03, 0.749565E-03,
 0.971835E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.531201E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.939486E-01, 0.948651E-01, 0.957805E-01,
 0.966951E-01, 0.976092E-01, 0.985230E-01, 0.994368E-01, 0.100351E+00, 0.102180E+00, 0.104013E+00,
 0.105850E+00, 0.107694E+00, 0.114550E+00, 0.120604E+00, 0.126814E+00, 0.133214E+00, 0.139833E+00,
 0.146703E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.200000E+06, 0.197667E+06,
 0.195345E+06, 0.193034E+06, 0.190733E+06, 0.188442E+06, 0.186160E+06, 0.181623E+06, 0.177120E+06,
 0.172649E+06, 0.168207E+06, 0.152077E+06, 0.138351E+06, 0.124756E+06, 0.111235E+06, 0.977446E+05,
 0.842559E+05, 0.707602E+05, 0.572596E+05, 0.437368E+05, 0.301288E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128152E+04, 0.128840E+04,
 0.129521E+04, 0.130194E+04, 0.130861E+04, 0.131521E+04, 0.132174E+04, 0.133463E+04, 0.134729E+04,
 0.135974E+04, 0.137199E+04, 0.141561E+04, 0.145179E+04, 0.148691E+04, 0.152124E+04, 0.155501E+04,
 0.158843E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116923E+04, 0.116363E+04,
 0.115824E+04, 0.115305E+04, 0.114805E+04, 0.114324E+04, 0.113860E+04, 0.112982E+04, 0.112168E+04,
 0.111415E+04, 0.110718E+04, 0.108622E+04, 0.107360E+04, 0.106564E+04, 0.106169E+04, 0.106068E+04,
 0.106113E+04, 0.106160E+04, 0.106213E+04, 0.106587E+04, 0.107500E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100000E+04, 0.991428E+03,
 0.982833E+03, 0.974214E+03, 0.965568E+03, 0.956894E+03, 0.948190E+03, 0.930684E+03, 0.913036E+03,
 0.895232E+03, 0.877257E+03, 0.809413E+03, 0.748145E+03, 0.683804E+03, 0.615719E+03, 0.543134E+03,
 0.465228E+03, 0.381099E+03, 0.289691E+03, 0.189500E+03, 0.781755E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.218215E-03, 0.223112E-03,
 0.228115E-03, 0.233230E-03, 0.238461E-03, 0.243815E-03, 0.249298E-03, 0.260676E-03, 0.272648E-03,
 0.285276E-03, 0.298627E-03, 0.355308E-03, 0.417027E-03, 0.496131E-03, 0.601558E-03, 0.749367E-03,
 0.971564E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.497988E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.948449E-01, 0.957608E-01,
 0.966758E-01, 0.975903E-01, 0.985045E-01, 0.994187E-01, 0.100333E+00, 0.102163E+00, 0.103996E+00,
 0.105834E+00, 0.107678E+00, 0.114537E+00, 0.120592E+00, 0.126803E+00, 0.133203E+00, 0.139823E+00,
 0.146694E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.197660E+06,
 0.195338E+06, 0.193026E+06, 0.190725E+06, 0.188433E+06, 0.186151E+06, 0.181614E+06, 0.177111E+06,
 0.172639E+06, 0.168196E+06, 0.152066E+06, 0.138339E+06, 0.124743E+06, 0.111221E+06, 0.977305E+05,
 0.842415E+05, 0.707455E+05, 0.572447E+05, 0.437218E+05, 0.301137E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128828E+04,
 0.129509E+04, 0.130183E+04, 0.130850E+04, 0.131510E+04, 0.132164E+04, 0.133453E+04, 0.134719E+04,
 0.135965E+04, 0.137191E+04, 0.141554E+04, 0.145173E+04, 0.148686E+04, 0.152119E+04, 0.155497E+04,
 0.158839E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116383E+04,
 0.115842E+04, 0.115323E+04, 0.114822E+04, 0.114340E+04, 0.113875E+04, 0.112996E+04, 0.112181E+04,
 0.111426E+04, 0.110729E+04, 0.108629E+04, 0.107366E+04, 0.106569E+04, 0.106172E+04, 0.106070E+04,
 0.106115E+04, 0.106162E+04, 0.106215E+04, 0.106588E+04, 0.107501E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.991493E+03,
 0.982897E+03, 0.974277E+03, 0.965630E+03, 0.956954E+03, 0.948249E+03, 0.930741E+03, 0.913091E+03,
 0.895285E+03, 0.877308E+03, 0.809459E+03, 0.748187E+03, 0.683843E+03, 0.615755E+03, 0.543169E+03,
 0.465261E+03, 0.381131E+03, 0.289721E+03, 0.189528E+03, 0.782035E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.223022E-03,
 0.228025E-03, 0.233140E-03, 0.238371E-03, 0.243725E-03, 0.249208E-03, 0.260585E-03, 0.272557E-03,
 0.285184E-03, 0.298534E-03, 0.355208E-03, 0.416917E-03, 0.496005E-03, 0.601408E-03, 0.749178E-03,
 0.971306E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.466365E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.957420E-01,
 0.966574E-01, 0.975723E-01, 0.984869E-01, 0.994014E-01, 0.100316E+00, 0.102147E+00, 0.103981E+00,
 0.105819E+00, 0.107664E+00, 0.114524E+00, 0.120580E+00, 0.126792E+00, 0.133194E+00, 0.139814E+00,
 0.146686E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.195331E+06, 0.193019E+06, 0.190718E+06, 0.188426E+06, 0.186143E+06, 0.181605E+06, 0.177102E+06,
 0.172629E+06, 0.168186E+06, 0.152054E+06, 0.138327E+06, 0.124730E+06, 0.111208E+06, 0.977170E+05,
 0.842277E+05, 0.707316E+05, 0.572306E+05, 0.437075E+05, 0.300993E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.129498E+04, 0.130172E+04, 0.130839E+04, 0.131500E+04, 0.132154E+04, 0.133443E+04, 0.134710E+04,
 0.135956E+04, 0.137183E+04, 0.141547E+04, 0.145168E+04, 0.148681E+04, 0.152115E+04, 0.155493E+04,
 0.158836E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.115860E+04, 0.115339E+04, 0.114838E+04, 0.114354E+04, 0.113889E+04, 0.113009E+04, 0.112192E+04,
 0.111436E+04, 0.110738E+04, 0.108636E+04, 0.107371E+04, 0.106573E+04, 0.106176E+04, 0.106073E+04,
 0.106117E+04, 0.106164E+04, 0.106216E+04, 0.106589E+04, 0.107501E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.982958E+03, 0.974336E+03, 0.965688E+03, 0.957011E+03, 0.948305E+03, 0.930795E+03, 0.913143E+03,
 0.895335E+03, 0.877357E+03, 0.809502E+03, 0.748227E+03, 0.683881E+03, 0.615790E+03, 0.543202E+03,
 0.465292E+03, 0.381161E+03, 0.289750E+03, 0.189556E+03, 0.782303E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.227940E-03, 0.233054E-03, 0.238286E-03, 0.243640E-03, 0.249123E-03, 0.260499E-03, 0.272470E-03,
 0.285097E-03, 0.298445E-03, 0.355113E-03, 0.416812E-03, 0.495885E-03, 0.601266E-03, 0.748998E-03,
 0.971061E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.436281E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.966399E-01, 0.975552E-01, 0.984701E-01, 0.993850E-01, 0.100300E+00, 0.102131E+00, 0.103966E+00,
 0.105805E+00, 0.107650E+00, 0.114512E+00, 0.120569E+00, 0.126782E+00, 0.133184E+00, 0.139806E+00,
 0.146678E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.193012E+06, 0.190710E+06, 0.188418E+06, 0.186136E+06, 0.181597E+06, 0.177093E+06,
 0.172620E+06, 0.168176E+06, 0.152044E+06, 0.138315E+06, 0.124718E+06, 0.111196E+06, 0.977042E+05,
 0.842147E+05, 0.707183E+05, 0.572171E+05, 0.436939E+05, 0.300856E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.130161E+04, 0.130829E+04, 0.131490E+04, 0.132144E+04, 0.133434E+04, 0.134702E+04,
 0.135948E+04, 0.137175E+04, 0.141541E+04, 0.145162E+04, 0.148676E+04, 0.152111E+04, 0.155489E+04,
 0.158833E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.115355E+04, 0.114852E+04, 0.114369E+04, 0.113903E+04, 0.113021E+04, 0.112203E+04,
 0.111447E+04, 0.110747E+04, 0.108643E+04, 0.107376E+04, 0.106577E+04, 0.106179E+04, 0.106075E+04,
 0.106119E+04, 0.106165E+04, 0.106217E+04, 0.106590E+04, 0.107502E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.974393E+03, 0.965743E+03, 0.957066E+03, 0.948358E+03, 0.930846E+03, 0.913192E+03,
 0.895383E+03, 0.877403E+03, 0.809544E+03, 0.748265E+03, 0.683916E+03, 0.615823E+03, 0.543233E+03,
 0.465322E+03, 0.381189E+03, 0.289777E+03, 0.189582E+03, 0.782556E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.232973E-03, 0.238205E-03, 0.243559E-03, 0.249041E-03, 0.260418E-03, 0.272388E-03,
 0.285013E-03, 0.298361E-03, 0.355022E-03, 0.416712E-03, 0.495771E-03, 0.601130E-03, 0.748828E-03,
 0.970828E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.407689E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.975389E-01, 0.984542E-01, 0.993694E-01, 0.100285E+00, 0.102117E+00, 0.103952E+00,
 0.105791E+00, 0.107637E+00, 0.114500E+00, 0.120559E+00, 0.126773E+00, 0.133175E+00, 0.139798E+00,
 0.146670E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.190704E+06, 0.188411E+06, 0.186128E+06, 0.181589E+06, 0.177085E+06,
 0.172612E+06, 0.168167E+06, 0.152033E+06, 0.138305E+06, 0.124707E+06, 0.111184E+06, 0.976921E+05,
 0.842023E+05, 0.707057E+05, 0.572044E+05, 0.436810E+05, 0.300726E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.130819E+04, 0.131480E+04, 0.132135E+04, 0.133426E+04, 0.134694E+04,
 0.135940E+04, 0.137168E+04, 0.141535E+04, 0.145157E+04, 0.148671E+04, 0.152106E+04, 0.155486E+04,
 0.158829E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.114867E+04, 0.114382E+04, 0.113915E+04, 0.113033E+04, 0.112214E+04,
 0.111456E+04, 0.110756E+04, 0.108649E+04, 0.107381E+04, 0.106580E+04, 0.106181E+04, 0.106078E+04,
 0.106120E+04, 0.106167E+04, 0.106218E+04, 0.106591E+04, 0.107502E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.965796E+03, 0.957117E+03, 0.948409E+03, 0.930895E+03, 0.913239E+03,
 0.895428E+03, 0.877447E+03, 0.809583E+03, 0.748301E+03, 0.683949E+03, 0.615854E+03, 0.543263E+03,
 0.465350E+03, 0.381216E+03, 0.289803E+03, 0.189607E+03, 0.782798E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.238127E-03, 0.243481E-03, 0.248964E-03, 0.260340E-03, 0.272310E-03,
 0.284934E-03, 0.298281E-03, 0.354936E-03, 0.416617E-03, 0.495663E-03, 0.601002E-03, 0.748665E-03,
 0.970607E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.380540E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.984390E-01, 0.993545E-01, 0.100270E+00, 0.102103E+00, 0.103938E+00,
 0.105778E+00, 0.107624E+00, 0.114489E+00, 0.120548E+00, 0.126763E+00, 0.133167E+00, 0.139790E+00,
 0.146663E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.188404E+06, 0.186121E+06, 0.181582E+06, 0.177077E+06,
 0.172603E+06, 0.168159E+06, 0.152024E+06, 0.138294E+06, 0.124696E+06, 0.111173E+06, 0.976806E+05,
 0.841905E+05, 0.706938E+05, 0.571923E+05, 0.436688E+05, 0.300603E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131472E+04, 0.132126E+04, 0.133418E+04, 0.134686E+04,
 0.135933E+04, 0.137161E+04, 0.141529E+04, 0.145152E+04, 0.148667E+04, 0.152103E+04, 0.155482E+04,
 0.158826E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.114395E+04, 0.113928E+04, 0.113044E+04, 0.112224E+04,
 0.111465E+04, 0.110765E+04, 0.108655E+04, 0.107386E+04, 0.106584E+04, 0.106184E+04, 0.106080E+04,
 0.106122E+04, 0.106168E+04, 0.106219E+04, 0.106592E+04, 0.107502E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.957166E+03, 0.948457E+03, 0.930941E+03, 0.913284E+03,
 0.895471E+03, 0.877488E+03, 0.809620E+03, 0.748335E+03, 0.683981E+03, 0.615884E+03, 0.543291E+03,
 0.465376E+03, 0.381241E+03, 0.289827E+03, 0.189630E+03, 0.783026E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.243408E-03, 0.248890E-03, 0.260266E-03, 0.272236E-03,
 0.284859E-03, 0.298205E-03, 0.354854E-03, 0.416527E-03, 0.495561E-03, 0.600879E-03, 0.748512E-03,
 0.970397E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.354786E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.993404E-01, 0.100256E+00, 0.102089E+00, 0.103925E+00,
 0.105766E+00, 0.107612E+00, 0.114479E+00, 0.120539E+00, 0.126755E+00, 0.133159E+00, 0.139783E+00,
 0.146656E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.186115E+06, 0.181575E+06, 0.177069E+06,
 0.172596E+06, 0.168151E+06, 0.152015E+06, 0.138285E+06, 0.124686E+06, 0.111162E+06, 0.976697E+05,
 0.841794E+05, 0.706824E+05, 0.571808E+05, 0.436572E+05, 0.300486E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.132118E+04, 0.133410E+04, 0.134679E+04,
 0.135926E+04, 0.137154E+04, 0.141524E+04, 0.145147E+04, 0.148663E+04, 0.152099E+04, 0.155479E+04,
 0.158824E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113939E+04, 0.113054E+04, 0.112234E+04,
 0.111474E+04, 0.110773E+04, 0.108661E+04, 0.107390E+04, 0.106587E+04, 0.106187E+04, 0.106082E+04,
 0.106124E+04, 0.106169E+04, 0.106221E+04, 0.106592E+04, 0.107503E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.948502E+03, 0.930985E+03, 0.913326E+03,
 0.895512E+03, 0.877528E+03, 0.809655E+03, 0.748368E+03, 0.684011E+03, 0.615912E+03, 0.543318E+03,
 0.465402E+03, 0.381266E+03, 0.289850E+03, 0.189652E+03, 0.783243E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.248821E-03, 0.260196E-03, 0.272165E-03,
 0.284788E-03, 0.298133E-03, 0.354777E-03, 0.416442E-03, 0.495464E-03, 0.600764E-03, 0.748366E-03,
 0.970198E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.330380E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100243E+00, 0.102077E+00, 0.103913E+00,
 0.105754E+00, 0.107601E+00, 0.114469E+00, 0.120530E+00, 0.126746E+00, 0.133152E+00, 0.139776E+00,
 0.146650E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.181562E+06, 0.177056E+06,
 0.172581E+06, 0.168136E+06, 0.151998E+06, 0.138267E+06, 0.124667E+06, 0.111143E+06, 0.976496E+05,
 0.841589E+05, 0.706616E+05, 0.571597E+05, 0.436358E+05, 0.300271E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133396E+04, 0.134665E+04,
 0.135914E+04, 0.137142E+04, 0.141514E+04, 0.145138E+04, 0.148655E+04, 0.152092E+04, 0.155473E+04,
 0.158818E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113073E+04, 0.112251E+04,
 0.111490E+04, 0.110787E+04, 0.108672E+04, 0.107398E+04, 0.106594E+04, 0.106192E+04, 0.106086E+04,
 0.106127E+04, 0.106172E+04, 0.106223E+04, 0.106594E+04, 0.107503E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.931066E+03, 0.913404E+03,
 0.895587E+03, 0.877601E+03, 0.809721E+03, 0.748428E+03, 0.684067E+03, 0.615964E+03, 0.543367E+03,
 0.465449E+03, 0.381310E+03, 0.289893E+03, 0.189694E+03, 0.783642E+02;

FluidPropertySubcooled,
 R22, VISCOSITY, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.260067E-03, 0.272035E-03,
 0.284657E-03, 0.298000E-03, 0.354634E-03, 0.416285E-03, 0.495285E-03, 0.600551E-03, 0.748098E-03,
 0.969832E-03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, CONDUCTIVITY, R22SubCoolTemperatures,
.285426E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102054E+00, 0.103891E+00,
 0.105733E+00, 0.107580E+00, 0.114450E+00, 0.120513E+00, 0.126731E+00, 0.133138E+00, 0.139763E+00,
 0.146638E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, ENTHALPY, R22SubCoolTemperatures,
.245313E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.177044E+06,
 0.172568E+06, 0.168123E+06, 0.151983E+06, 0.138251E+06, 0.124650E+06, 0.111125E+06, 0.976317E+05,
 0.841406E+05, 0.706430E+05, 0.571408E+05, 0.436168E+05, 0.300080E+05;

FluidPropertySubcooled,
 R22, DENSITY, R22SubCoolTemperatures,
.245313E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.134653E+04,
 0.135902E+04, 0.137131E+04, 0.141505E+04, 0.145131E+04, 0.148648E+04, 0.152086E+04, 0.155468E+04,
 0.158814E+04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 R22, SPECIFICHEAT, R22SubCoolTemperatures,
.245313E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112267E+04,
 0.111504E+04, 0.110800E+04, 0.108681E+04, 0.107406E+04, 0.106599E+04, 0.106196E+04, 0.106089E+04,
 0.106129E+04, 0.106174E+04, 0.106224E+04, 0.106595E+04, 0.107504E+04;

FluidPropertySubcooled,
 R22, ENTROPY, R22SubCoolTemperatures,
.245313E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.913474E+03,
 0.895655E+03, 0.877666E+03, 0.809779E+03, 0.748481E+03, 0.684117E+03, 0.616011E+03, 0.543411E+03,
