\group Fluid Properties
!-   ===========  ALL OBJECTS IN CLASS: FLUIDNAMES ===========

FluidNames,
    R417A,                    !- fluid name 1
    REFRIGERANT;             !- type of fluid for fluid name 1

! =============================================================================
!
!                Saturated Property Data for Refrigerant    R417A
!
!                Critical Pressure:      4124.385 kPa
!                Critical Temperature:     90.734 degC
!                Molecular Weight:      0.106 kg/mol
! =============================================================================

FluidPropertyTemperatures,
 R417ASaturatedTemperatures,
  -107.718,  -106.000,  -104.000,  -102.000,  -100.000,   -98.000,   -96.000,
   -94.000,   -92.000,   -90.000,   -88.000,   -86.000,   -84.000,   -82.000,
   -80.000,   -78.000,   -76.000,   -74.000,   -72.000,   -70.000,   -68.000,
   -66.000,   -64.000,   -62.000,   -60.000,   -58.000,   -56.000,   -54.000,
   -52.000,   -50.000,   -48.000,   -46.000,   -44.000,   -42.000,   -40.000,
   -38.000,   -36.000,   -34.000,   -32.000,   -30.000,   -28.000,   -26.000,
   -24.000,   -22.000,   -20.000,   -18.000,   -16.000,   -14.000,   -12.000,
   -10.000,    -8.000,    -6.000,    -4.000,    -2.000,     0.000,     2.000,
     4.000,     6.000,     8.000,    10.000,    12.000,    14.000,    16.000,
    18.000,    20.000,    22.000,    24.000,    26.000,    28.000,    30.000,
    32.000,    34.000,    36.000,    38.000,    40.000,    42.000,    44.000,
    46.000,    48.000,    50.000,    52.000,    54.000,    56.000,    58.000,
    60.000,    62.000,    64.000,    66.000,    68.000,    70.000,    72.000,
    74.000,    76.000,    78.000,    80.000,    82.000,    84.000,    90.734;

FluidPropertySaturated,
 R417A, PRESSURE, FLUID, R417ASaturatedTemperatures,
 0.758042E+03, 0.905939E+03, 0.110906E+04, 0.135042E+04, 0.163577E+04, 0.197147E+04, 0.236456E+04,
 0.282275E+04, 0.335450E+04, 0.396903E+04, 0.467634E+04, 0.548727E+04, 0.641351E+04, 0.746760E+04,
 0.866302E+04, 0.100141E+05, 0.115362E+05, 0.132456E+05, 0.151594E+05, 0.172960E+05, 0.196743E+05,
 0.223147E+05, 0.252383E+05, 0.284672E+05, 0.320245E+05, 0.359344E+05, 0.402219E+05, 0.449130E+05,
 0.500349E+05, 0.556153E+05, 0.616832E+05, 0.682683E+05, 0.754014E+05, 0.831141E+05, 0.914387E+05,
 0.100409E+06, 0.110058E+06, 0.120421E+06, 0.131535E+06, 0.143434E+06, 0.156158E+06, 0.169743E+06,
 0.184228E+06, 0.199653E+06, 0.216057E+06, 0.233482E+06, 0.251968E+06, 0.271558E+06, 0.292294E+06,
 0.314219E+06, 0.337377E+06, 0.361813E+06, 0.387571E+06, 0.414696E+06, 0.443235E+06, 0.473234E+06,
 0.504740E+06, 0.537801E+06, 0.572466E+06, 0.608782E+06, 0.646800E+06, 0.686568E+06, 0.728139E+06,
 0.771562E+06, 0.816889E+06, 0.864174E+06, 0.913468E+06, 0.964826E+06, 0.101830E+07, 0.107395E+07,
 0.113183E+07, 0.119200E+07, 0.125451E+07, 0.131942E+07, 0.138680E+07, 0.145670E+07, 0.152919E+07,
 0.160432E+07, 0.168218E+07, 0.176281E+07, 0.184630E+07, 0.193270E+07, 0.202211E+07, 0.211457E+07,
 0.221019E+07, 0.230902E+07, 0.241116E+07, 0.251669E+07, 0.262570E+07, 0.273828E+07, 0.285452E+07,
 0.297451E+07, 0.309834E+07, 0.322609E+07, 0.335782E+07, 0.349349E+07, 0.363281E+07, 0.412438E+07;

FluidPropertySaturated,
 R417A, PRESSURE, FLUIDGAS, R417ASaturatedTemperatures,
 0.156963E+04, 0.466865E+03, 0.584063E+03, 0.726061E+03, 0.897092E+03, 0.110193E+04, 0.134592E+04,
 0.163502E+04, 0.197587E+04, 0.237578E+04, 0.284280E+04, 0.338575E+04, 0.401427E+04, 0.473882E+04,
 0.557075E+04, 0.652231E+04, 0.760666E+04, 0.883792E+04, 0.102312E+05, 0.118026E+05, 0.135693E+05,
 0.155493E+05, 0.177618E+05, 0.202272E+05, 0.229666E+05, 0.260024E+05, 0.293580E+05, 0.330578E+05,
 0.371275E+05, 0.415936E+05, 0.464836E+05, 0.518263E+05, 0.576514E+05, 0.639895E+05, 0.708724E+05,
 0.783328E+05, 0.864043E+05, 0.951216E+05, 0.104520E+06, 0.114637E+06, 0.125509E+06, 0.137174E+06,
 0.149672E+06, 0.163043E+06, 0.177327E+06, 0.192567E+06, 0.208805E+06, 0.226084E+06, 0.244448E+06,
 0.263942E+06, 0.284612E+06, 0.306504E+06, 0.329666E+06, 0.354145E+06, 0.379989E+06, 0.407249E+06,
 0.435974E+06, 0.466216E+06, 0.498025E+06, 0.531455E+06, 0.566558E+06, 0.603390E+06, 0.642003E+06,
 0.682456E+06, 0.724804E+06, 0.769104E+06, 0.815417E+06, 0.863801E+06, 0.914318E+06, 0.967030E+06,
 0.102200E+07, 0.107929E+07, 0.113898E+07, 0.120112E+07, 0.126579E+07, 0.133307E+07, 0.140302E+07,
 0.147572E+07, 0.155126E+07, 0.162971E+07, 0.171116E+07, 0.179572E+07, 0.188346E+07, 0.197450E+07,
 0.206893E+07, 0.216689E+07, 0.226849E+07, 0.237388E+07, 0.248319E+07, 0.259661E+07, 0.271434E+07,
 0.283659E+07, 0.296364E+07, 0.309585E+07, 0.323367E+07, 0.337778E+07, 0.352936E+07, 0.412438E+07;

FluidPropertySaturated,
 R417A, ENTHALPY, FLUID, R417ASaturatedTemperatures,
 0.717712E+05, 0.736450E+05, 0.758426E+05, 0.780561E+05, 0.802838E+05, 0.825243E+05, 0.847764E+05,
 0.870391E+05, 0.893115E+05, 0.915930E+05, 0.938830E+05, 0.961811E+05, 0.984868E+05, 0.100800E+06,
 0.103120E+06, 0.105447E+06, 0.107782E+06, 0.110122E+06, 0.112470E+06, 0.114824E+06, 0.117185E+06,
 0.119553E+06, 0.121928E+06, 0.124309E+06, 0.126698E+06, 0.129093E+06, 0.131496E+06, 0.133905E+06,
 0.136323E+06, 0.138747E+06, 0.141179E+06, 0.143620E+06, 0.146068E+06, 0.148524E+06, 0.150988E+06,
 0.153461E+06, 0.155942E+06, 0.158432E+06, 0.160931E+06, 0.163439E+06, 0.165956E+06, 0.168482E+06,
 0.171019E+06, 0.173565E+06, 0.176122E+06, 0.178688E+06, 0.181266E+06, 0.183854E+06, 0.186453E+06,
 0.189063E+06, 0.191686E+06, 0.194320E+06, 0.196966E+06, 0.199625E+06, 0.202297E+06, 0.204981E+06,
 0.207680E+06, 0.210393E+06, 0.213119E+06, 0.215861E+06, 0.218618E+06, 0.221391E+06, 0.224180E+06,
 0.226986E+06, 0.229809E+06, 0.232651E+06, 0.235511E+06, 0.238390E+06, 0.241290E+06, 0.244211E+06,
 0.247154E+06, 0.250120E+06, 0.253110E+06, 0.256125E+06, 0.259166E+06, 0.262236E+06, 0.265335E+06,
 0.268465E+06, 0.271628E+06, 0.274827E+06, 0.278064E+06, 0.281341E+06, 0.284663E+06, 0.288033E+06,
 0.291455E+06, 0.294935E+06, 0.298479E+06, 0.302096E+06, 0.305796E+06, 0.309592E+06, 0.313500E+06,
 0.317543E+06, 0.321754E+06, 0.326182E+06, 0.330904E+06, 0.336060E+06, 0.341946E+06, 0.370842E+06;

FluidPropertySaturated,
 R417A, ENTHALPY, FLUIDGAS, R417ASaturatedTemperatures,
 0.309336E+06, 0.310519E+06, 0.311699E+06, 0.312887E+06, 0.314082E+06, 0.315283E+06, 0.316490E+06,
 0.317704E+06, 0.318923E+06, 0.320149E+06, 0.321380E+06, 0.322616E+06, 0.323857E+06, 0.325103E+06,
 0.326354E+06, 0.327609E+06, 0.328867E+06, 0.330130E+06, 0.331396E+06, 0.332665E+06, 0.333936E+06,
 0.335211E+06, 0.336487E+06, 0.337765E+06, 0.339045E+06, 0.340326E+06, 0.341608E+06, 0.342890E+06,
 0.344173E+06, 0.345456E+06, 0.346738E+06, 0.348020E+06, 0.349300E+06, 0.350579E+06, 0.351857E+06,
 0.353132E+06, 0.354405E+06, 0.355676E+06, 0.356943E+06, 0.358207E+06, 0.359467E+06, 0.360724E+06,
 0.361976E+06, 0.363223E+06, 0.364465E+06, 0.365701E+06, 0.366932E+06, 0.368156E+06, 0.369374E+06,
 0.370585E+06, 0.371789E+06, 0.372984E+06, 0.374171E+06, 0.375350E+06, 0.376519E+06, 0.377678E+06,
 0.378827E+06, 0.379966E+06, 0.381092E+06, 0.382207E+06, 0.383309E+06, 0.384397E+06, 0.385472E+06,
 0.386531E+06, 0.387574E+06, 0.388601E+06, 0.389610E+06, 0.390601E+06, 0.391571E+06, 0.392520E+06,
 0.393447E+06, 0.394350E+06, 0.395228E+06, 0.396078E+06, 0.396899E+06, 0.397689E+06, 0.398445E+06,
 0.399165E+06, 0.399846E+06, 0.400484E+06, 0.401076E+06, 0.401617E+06, 0.402102E+06, 0.402526E+06,
 0.402882E+06, 0.403161E+06, 0.403355E+06, 0.403451E+06, 0.403435E+06, 0.403290E+06, 0.402990E+06,
 0.402506E+06, 0.401794E+06, 0.400792E+06, 0.399401E+06, 0.397456E+06, 0.394624E+06, 0.370842E+06;

FluidPropertySaturated,
 R417A, DENSITY, FLUID, R417ASaturatedTemperatures,
 0.156716E+04, 0.156264E+04, 0.155737E+04, 0.155208E+04, 0.154678E+04, 0.154146E+04, 0.153612E+04,
 0.153077E+04, 0.152540E+04, 0.152001E+04, 0.151460E+04, 0.150918E+04, 0.150373E+04, 0.149827E+04,
 0.149279E+04, 0.148728E+04, 0.148176E+04, 0.147622E+04, 0.147065E+04, 0.146506E+04, 0.145945E+04,
 0.145382E+04, 0.144816E+04, 0.144248E+04, 0.143677E+04, 0.143104E+04, 0.142528E+04, 0.141950E+04,
 0.141368E+04, 0.140784E+04, 0.140196E+04, 0.139606E+04, 0.139012E+04, 0.138415E+04, 0.137814E+04,
 0.137210E+04, 0.136602E+04, 0.135991E+04, 0.135375E+04, 0.134755E+04, 0.134131E+04, 0.133503E+04,
 0.132870E+04, 0.132232E+04, 0.131589E+04, 0.130941E+04, 0.130288E+04, 0.129629E+04, 0.128964E+04,
 0.128294E+04, 0.127617E+04, 0.126933E+04, 0.126243E+04, 0.125545E+04, 0.124840E+04, 0.124127E+04,
 0.123406E+04, 0.122677E+04, 0.121939E+04, 0.121191E+04, 0.120434E+04, 0.119667E+04, 0.118889E+04,
 0.118099E+04, 0.117298E+04, 0.116485E+04, 0.115658E+04, 0.114818E+04, 0.113963E+04, 0.113093E+04,
 0.112206E+04, 0.111302E+04, 0.110380E+04, 0.109438E+04, 0.108476E+04, 0.107491E+04, 0.106482E+04,
 0.105448E+04, 0.104385E+04, 0.103293E+04, 0.102168E+04, 0.101008E+04, 0.998086E+03, 0.985660E+03,
 0.972755E+03, 0.959312E+03, 0.945262E+03, 0.930518E+03, 0.914973E+03, 0.898486E+03, 0.880877E+03,
 0.861897E+03, 0.841196E+03, 0.818255E+03, 0.792241E+03, 0.761677E+03, 0.723450E+03, 0.515634E+03;

FluidPropertySaturated,
 R417A, DENSITY, FLUIDGAS, R417ASaturatedTemperatures,
 0.121515E+00, 0.356888E-01, 0.441268E-01, 0.542236E-01, 0.662361E-01, 0.804494E-01, 0.971783E-01,
 0.116769E+00, 0.139598E+00, 0.166079E+00, 0.196659E+00, 0.231820E+00, 0.272081E+00, 0.318002E+00,
 0.370178E+00, 0.429245E+00, 0.495881E+00, 0.570800E+00, 0.654762E+00, 0.748567E+00, 0.853055E+00,
 0.969111E+00, 0.109766E+01, 0.123967E+01, 0.139617E+01, 0.156819E+01, 0.175684E+01, 0.196328E+01,
 0.218867E+01, 0.243427E+01, 0.270135E+01, 0.299123E+01, 0.330529E+01, 0.364495E+01, 0.401168E+01,
 0.440699E+01, 0.483247E+01, 0.528973E+01, 0.578045E+01, 0.630638E+01, 0.686930E+01, 0.747108E+01,
 0.811364E+01, 0.879896E+01, 0.952912E+01, 0.103062E+02, 0.111326E+02, 0.120104E+02, 0.129421E+02,
 0.139302E+02, 0.149772E+02, 0.160860E+02, 0.172593E+02, 0.185000E+02, 0.198113E+02, 0.211965E+02,
 0.226589E+02, 0.242022E+02, 0.258301E+02, 0.275467E+02, 0.293561E+02, 0.312629E+02, 0.332720E+02,
 0.353883E+02, 0.376173E+02, 0.399649E+02, 0.424372E+02, 0.450412E+02, 0.477839E+02, 0.506734E+02,
 0.537181E+02, 0.569273E+02, 0.603113E+02, 0.638812E+02, 0.676494E+02, 0.716294E+02, 0.758365E+02,
 0.802875E+02, 0.850015E+02, 0.899999E+02, 0.953073E+02, 0.100952E+03, 0.106965E+03, 0.113385E+03,
 0.120257E+03, 0.127632E+03, 0.135574E+03, 0.144161E+03, 0.153488E+03, 0.163678E+03, 0.174890E+03,
 0.187337E+03, 0.201314E+03, 0.217258E+03, 0.235850E+03, 0.258271E+03, 0.286917E+03, 0.515634E+03;

FluidPropertySaturated,
 R417A, SPECIFICHEAT, FLUID, R417ASaturatedTemperatures,
 0.108644E+04, 0.109450E+04, 0.110289E+04, 0.111037E+04, 0.111709E+04, 0.112315E+04, 0.112867E+04,
 0.113373E+04, 0.113841E+04, 0.114278E+04, 0.114689E+04, 0.115079E+04, 0.115452E+04, 0.115812E+04,
 0.116162E+04, 0.116504E+04, 0.116841E+04, 0.117174E+04, 0.117506E+04, 0.117836E+04, 0.118168E+04,
 0.118501E+04, 0.118837E+04, 0.119176E+04, 0.119519E+04, 0.119867E+04, 0.120220E+04, 0.120578E+04,
 0.120942E+04, 0.121312E+04, 0.121689E+04, 0.122073E+04, 0.122464E+04, 0.122863E+04, 0.123269E+04,
 0.123683E+04, 0.124106E+04, 0.124538E+04, 0.124979E+04, 0.125429E+04, 0.125889E+04, 0.126359E+04,
 0.126840E+04, 0.127333E+04, 0.127837E+04, 0.128353E+04, 0.128882E+04, 0.129424E+04, 0.129981E+04,
 0.130553E+04, 0.131140E+04, 0.131745E+04, 0.132367E+04, 0.133007E+04, 0.133668E+04, 0.134349E+04,
 0.135054E+04, 0.135782E+04, 0.136536E+04, 0.137317E+04, 0.138128E+04, 0.138970E+04, 0.139847E+04,
 0.140760E+04, 0.141713E+04, 0.142709E+04, 0.143752E+04, 0.144846E+04, 0.145995E+04, 0.147206E+04,
 0.148484E+04, 0.149837E+04, 0.151272E+04, 0.152798E+04, 0.154426E+04, 0.156170E+04, 0.158044E+04,
 0.160066E+04, 0.162257E+04, 0.164644E+04, 0.167257E+04, 0.170137E+04, 0.173332E+04, 0.176904E+04,
 0.180935E+04, 0.185530E+04, 0.190830E+04, 0.197030E+04, 0.204402E+04, 0.213343E+04, 0.224456E+04,
 0.238692E+04, 0.257662E+04, 0.284307E+04, 0.324619E+04, 0.392909E+04, 0.533161E+04, 0.139051E+05;

FluidPropertySaturated,
 R417A, SPECIFICHEAT, FLUIDGAS, R417ASaturatedTemperatures,
 0.598923E+03, 0.595873E+03, 0.600327E+03, 0.604791E+03, 0.609267E+03, 0.613757E+03, 0.618262E+03,
 0.622785E+03, 0.627328E+03, 0.631892E+03, 0.636481E+03, 0.641098E+03, 0.645743E+03, 0.650422E+03,
 0.655135E+03, 0.659887E+03, 0.664680E+03, 0.669518E+03, 0.674403E+03, 0.679339E+03, 0.684330E+03,
 0.689379E+03, 0.694488E+03, 0.699663E+03, 0.704905E+03, 0.710219E+03, 0.715609E+03, 0.721076E+03,
 0.726626E+03, 0.732261E+03, 0.737984E+03, 0.743800E+03, 0.749711E+03, 0.755721E+03, 0.761833E+03,
 0.768051E+03, 0.774379E+03, 0.780820E+03, 0.787377E+03, 0.794055E+03, 0.800859E+03, 0.807791E+03,
 0.814857E+03, 0.822062E+03, 0.829410E+03, 0.836908E+03, 0.844562E+03, 0.852377E+03, 0.860362E+03,
 0.868524E+03, 0.876871E+03, 0.885413E+03, 0.894160E+03, 0.903124E+03, 0.912315E+03, 0.921750E+03,
 0.931442E+03, 0.941408E+03, 0.951666E+03, 0.962238E+03, 0.973146E+03, 0.984416E+03, 0.996075E+03,
 0.100816E+04, 0.102070E+04, 0.103373E+04, 0.104732E+04, 0.106149E+04, 0.107632E+04, 0.109187E+04,
 0.110822E+04, 0.112544E+04, 0.114365E+04, 0.116297E+04, 0.118351E+04, 0.120546E+04, 0.122899E+04,
 0.125432E+04, 0.128173E+04, 0.131154E+04, 0.134413E+04, 0.138000E+04, 0.141973E+04, 0.146409E+04,
 0.151403E+04, 0.157079E+04, 0.163603E+04, 0.171196E+04, 0.180164E+04, 0.190939E+04, 0.204162E+04,
 0.220811E+04, 0.242471E+04, 0.271888E+04, 0.314277E+04, 0.380955E+04, 0.502147E+04, 0.139051E+05;

FluidPropertySaturated,
 R417A, CONDUCTIVITY, FLUID, R417ASaturatedTemperatures,
 0.138908E+00, 0.137825E+00, 0.136576E+00, 0.135338E+00, 0.134112E+00, 0.132897E+00, 0.131694E+00,
 0.130503E+00, 0.129322E+00, 0.128151E+00, 0.126991E+00, 0.125841E+00, 0.124701E+00, 0.123571E+00,
 0.122451E+00, 0.121340E+00, 0.120238E+00, 0.119145E+00, 0.118061E+00, 0.116986E+00, 0.115919E+00,
 0.114860E+00, 0.113810E+00, 0.112768E+00, 0.111733E+00, 0.110706E+00, 0.109686E+00, 0.108674E+00,
 0.107669E+00, 0.106670E+00, 0.105678E+00, 0.104693E+00, 0.103715E+00, 0.102742E+00, 0.101776E+00,
 0.100816E+00, 0.998615E-01, 0.989126E-01, 0.979693E-01, 0.970312E-01, 0.960984E-01, 0.951706E-01,
 0.942477E-01, 0.933295E-01, 0.924159E-01, 0.915067E-01, 0.906018E-01, 0.897011E-01, 0.888043E-01,
 0.879114E-01, 0.870221E-01, 0.861365E-01, 0.852541E-01, 0.843751E-01, 0.834991E-01, 0.826261E-01,
 0.817559E-01, 0.808883E-01, 0.800231E-01, 0.791603E-01, 0.782997E-01, 0.774411E-01, 0.765843E-01,
 0.757293E-01, 0.748759E-01, 0.740239E-01, 0.731732E-01, 0.723235E-01, 0.714747E-01, 0.706266E-01,
 0.697791E-01, 0.689319E-01, 0.680850E-01, 0.672381E-01, 0.663911E-01, 0.655438E-01, 0.646962E-01,
 0.638481E-01, 0.629995E-01, 0.621504E-01, 0.613009E-01, 0.604511E-01, 0.596014E-01, 0.587527E-01,
 0.579059E-01, 0.570627E-01, 0.562261E-01, 0.554004E-01, 0.545929E-01, 0.538156E-01, 0.530889E-01,
 0.524483E-01, 0.519587E-01, 0.517438E-01, 0.520567E-01, 0.535149E-01, 0.588143E-01, 0.766574E-01;

FluidPropertySaturated,
 R417A, CONDUCTIVITY, FLUIDGAS, R417ASaturatedTemperatures,
 0.402082E-02, 0.413492E-02, 0.426870E-02, 0.440295E-02, 0.453765E-02, 0.467277E-02, 0.480842E-02,
 0.494433E-02, 0.508081E-02, 0.521771E-02, 0.535515E-02, 0.549293E-02, 0.563135E-02, 0.577023E-02,
 0.590955E-02, 0.604943E-02, 0.618977E-02, 0.633058E-02, 0.647182E-02, 0.661372E-02, 0.675664E-02,
 0.689823E-02, 0.704132E-02, 0.718518E-02, 0.732947E-02, 0.747431E-02, 0.761970E-02, 0.776565E-02,
 0.791219E-02, 0.805929E-02, 0.820694E-02, 0.835523E-02, 0.850414E-02, 0.865370E-02, 0.880390E-02,
 0.895478E-02, 0.910635E-02, 0.924054E-02, 0.940868E-02, 0.956480E-02, 0.971277E-02, 0.987026E-02,
 0.100283E-01, 0.101848E-01, 0.103477E-01, 0.105112E-01, 0.106755E-01, 0.108406E-01, 0.110069E-01,
 0.111744E-01, 0.113433E-01, 0.115137E-01, 0.116858E-01, 0.118596E-01, 0.120353E-01, 0.122131E-01,
 0.123931E-01, 0.125755E-01, 0.127604E-01, 0.129482E-01, 0.131389E-01, 0.133329E-01, 0.135305E-01,
 0.137319E-01, 0.139377E-01, 0.141481E-01, 0.143637E-01, 0.145847E-01, 0.148120E-01, 0.150459E-01,
 0.152874E-01, 0.155370E-01, 0.157959E-01, 0.160650E-01, 0.163455E-01, 0.166387E-01, 0.169464E-01,
 0.172702E-01, 0.176123E-01, 0.179752E-01, 0.183619E-01, 0.187758E-01, 0.192211E-01, 0.197029E-01,
 0.202272E-01, 0.208017E-01, 0.214358E-01, 0.221417E-01, 0.229352E-01, 0.238372E-01, 0.248769E-01,
 0.260958E-01, 0.275567E-01, 0.293607E-01, 0.316874E-01, 0.349049E-01, 0.399850E-01, 0.570897E-01;

FluidPropertySaturated,
 R417A, ENTROPY, FLUID, R417ASaturatedTemperatures,
 0.471132E+03, 0.482399E+03, 0.495468E+03, 0.508476E+03, 0.521416E+03, 0.534280E+03, 0.547063E+03,
 0.559763E+03, 0.572375E+03, 0.584898E+03, 0.597331E+03, 0.609674E+03, 0.621925E+03, 0.634087E+03,
 0.646158E+03, 0.658140E+03, 0.670035E+03, 0.681842E+03, 0.693565E+03, 0.705205E+03, 0.716762E+03,
 0.728239E+03, 0.739637E+03, 0.750959E+03, 0.762205E+03, 0.773378E+03, 0.784480E+03, 0.795511E+03,
 0.806474E+03, 0.817371E+03, 0.828203E+03, 0.838972E+03, 0.849679E+03, 0.860327E+03, 0.870916E+03,
 0.881448E+03, 0.891925E+03, 0.902349E+03, 0.912720E+03, 0.923041E+03, 0.933312E+03, 0.943536E+03,
 0.953713E+03, 0.963846E+03, 0.973935E+03, 0.983982E+03, 0.993988E+03, 0.100396E+04, 0.101389E+04,
 0.102378E+04, 0.103364E+04, 0.104346E+04, 0.105325E+04, 0.106302E+04, 0.107275E+04, 0.108246E+04,
 0.109214E+04, 0.110179E+04, 0.111142E+04, 0.112103E+04, 0.113063E+04, 0.114020E+04, 0.114976E+04,
 0.115930E+04, 0.116884E+04, 0.117836E+04, 0.118787E+04, 0.119738E+04, 0.120689E+04, 0.121639E+04,
 0.122590E+04, 0.123541E+04, 0.124493E+04, 0.125446E+04, 0.126401E+04, 0.127357E+04, 0.128316E+04,
 0.129277E+04, 0.130242E+04, 0.131211E+04, 0.132185E+04, 0.133163E+04, 0.134149E+04, 0.135141E+04,
 0.136142E+04, 0.137153E+04, 0.138175E+04, 0.139212E+04, 0.140265E+04, 0.141338E+04, 0.142435E+04,
 0.143563E+04, 0.144731E+04, 0.145952E+04, 0.147246E+04, 0.148653E+04, 0.150253E+04, 0.158044E+04;

FluidPropertySaturated,
 R417A, ENTROPY, FLUIDGAS, R417ASaturatedTemperatures,
 0.182168E+04, 0.192361E+04, 0.191310E+04, 0.190306E+04, 0.189345E+04, 0.188426E+04, 0.187547E+04,
 0.186708E+04, 0.185905E+04, 0.185138E+04, 0.184405E+04, 0.183704E+04, 0.183036E+04, 0.182397E+04,
 0.181787E+04, 0.181205E+04, 0.180650E+04, 0.180120E+04, 0.179615E+04, 0.179133E+04, 0.178674E+04,
 0.178237E+04, 0.177820E+04, 0.177423E+04, 0.177046E+04, 0.176686E+04, 0.176345E+04, 0.176020E+04,
 0.175711E+04, 0.175418E+04, 0.175140E+04, 0.174876E+04, 0.174625E+04, 0.174388E+04, 0.174163E+04,
 0.173951E+04, 0.173749E+04, 0.173559E+04, 0.173379E+04, 0.173210E+04, 0.173049E+04, 0.172899E+04,
 0.172756E+04, 0.172622E+04, 0.172497E+04, 0.172378E+04, 0.172267E+04, 0.172163E+04, 0.172065E+04,
 0.171973E+04, 0.171887E+04, 0.171806E+04, 0.171731E+04, 0.171660E+04, 0.171593E+04, 0.171531E+04,
 0.171473E+04, 0.171418E+04, 0.171366E+04, 0.171317E+04, 0.171270E+04, 0.171226E+04, 0.171183E+04,
 0.171142E+04, 0.171102E+04, 0.171063E+04, 0.171024E+04, 0.170985E+04, 0.170945E+04, 0.170905E+04,
 0.170863E+04, 0.170820E+04, 0.170774E+04, 0.170726E+04, 0.170673E+04, 0.170617E+04, 0.170556E+04,
 0.170490E+04, 0.170417E+04, 0.170336E+04, 0.170248E+04, 0.170149E+04, 0.170040E+04, 0.169918E+04,
 0.169781E+04, 0.169628E+04, 0.169456E+04, 0.169262E+04, 0.169041E+04, 0.168789E+04, 0.168500E+04,
 0.168165E+04, 0.167773E+04, 0.167306E+04, 0.166738E+04, 0.166024E+04, 0.165072E+04, 0.158044E+04;

FluidPropertySaturated,
 R417A, VISCOSITY, FLUID, R417ASaturatedTemperatures,
 0.189416E-02, 0.176297E-02, 0.162992E-02, 0.151410E-02, 0.141235E-02, 0.132227E-02, 0.124194E-02,
 0.116987E-02, 0.110485E-02, 0.104589E-02, 0.992190E-03, 0.943070E-03, 0.897974E-03, 0.856428E-03,
 0.818031E-03, 0.782438E-03, 0.749355E-03, 0.718526E-03, 0.689729E-03, 0.662770E-03, 0.637479E-03,
 0.613707E-03, 0.591320E-03, 0.570202E-03, 0.550247E-03, 0.531362E-03, 0.513462E-03, 0.496473E-03,
 0.480326E-03, 0.464959E-03, 0.450318E-03, 0.436350E-03, 0.423011E-03, 0.410258E-03, 0.398052E-03,
 0.386359E-03, 0.375145E-03, 0.364381E-03, 0.354041E-03, 0.344097E-03, 0.334528E-03, 0.325310E-03,
 0.316426E-03, 0.307854E-03, 0.299579E-03, 0.291584E-03, 0.283854E-03, 0.276375E-03, 0.269134E-03,
 0.262119E-03, 0.255317E-03, 0.248718E-03, 0.242313E-03, 0.236090E-03, 0.230042E-03, 0.224160E-03,
 0.218435E-03, 0.212861E-03, 0.207430E-03, 0.202134E-03, 0.196969E-03, 0.191926E-03, 0.187002E-03,
 0.182189E-03, 0.177483E-03, 0.172878E-03, 0.168370E-03, 0.163953E-03, 0.159624E-03, 0.155377E-03,
 0.151210E-03, 0.147116E-03, 0.143093E-03, 0.139136E-03, 0.135241E-03, 0.131405E-03, 0.127623E-03,
 0.123892E-03, 0.120208E-03, 0.116565E-03, 0.112961E-03, 0.109390E-03, 0.105847E-03, 0.102327E-03,
 0.988238E-04, 0.953308E-04, 0.918398E-04, 0.883417E-04, 0.848252E-04, 0.812765E-04, 0.776778E-04,
 0.740060E-04, 0.702287E-04, 0.662992E-04, 0.621440E-04, 0.576342E-04, 0.525035E-04, 0.325487E-04;

FluidPropertySaturated,
 R417A, VISCOSITY, FLUIDGAS, R417ASaturatedTemperatures,
 0.660161E-05, 0.667502E-05, 0.675583E-05, 0.683631E-05, 0.691687E-05, 0.699740E-05, 0.707866E-05,
 0.715948E-05, 0.724035E-05, 0.732001E-05, 0.740195E-05, 0.748228E-05, 0.756346E-05, 0.764464E-05,
 0.772563E-05, 0.780689E-05, 0.788783E-05, 0.796895E-05, 0.805024E-05, 0.813093E-05, 0.821144E-05,
 0.828723E-05, 0.836691E-05, 0.844754E-05, 0.852750E-05, 0.860749E-05, 0.868740E-05, 0.876733E-05,
 0.884733E-05, 0.892710E-05, 0.900654E-05, 0.908623E-05, 0.916589E-05, 0.924557E-05, 0.932522E-05,
 0.940491E-05, 0.948464E-05, 0.956445E-05, 0.964435E-05, 0.971900E-05, 0.976830E-05, 0.986268E-05,
 0.995241E-05, 0.100399E-04, 0.101263E-04, 0.102118E-04, 0.102970E-04, 0.103821E-04, 0.104670E-04,
 0.105521E-04, 0.106373E-04, 0.107228E-04, 0.108086E-04, 0.108948E-04, 0.109816E-04, 0.110689E-04,
 0.111569E-04, 0.112456E-04, 0.113352E-04, 0.114257E-04, 0.115173E-04, 0.116101E-04, 0.117079E-04,
 0.118052E-04, 0.119040E-04, 0.120048E-04, 0.121076E-04, 0.122128E-04, 0.123204E-04, 0.124308E-04,
 0.125442E-04, 0.126608E-04, 0.127810E-04, 0.129050E-04, 0.130334E-04, 0.131664E-04, 0.133046E-04,
 0.134484E-04, 0.135985E-04, 0.137557E-04, 0.139205E-04, 0.140941E-04, 0.142775E-04, 0.144720E-04,
 0.146791E-04, 0.149007E-04, 0.151393E-04, 0.153975E-04, 0.156792E-04, 0.159891E-04, 0.163337E-04,
 0.167217E-04, 0.171658E-04, 0.176851E-04, 0.183105E-04, 0.190976E-04, 0.201633E-04, 0.325487E-04;

FluidPropertySaturated,
 R417A, SURFACETENSION, FLUID, R417ASaturatedTemperatures,
 0.262657E-01, 0.260016E-01, 0.256941E-01, 0.253865E-01, 0.250790E-01, 0.247715E-01, 0.244640E-01,
 0.241566E-01, 0.238493E-01, 0.235421E-01, 0.232351E-01, 0.229282E-01, 0.226216E-01, 0.223151E-01,
 0.220088E-01, 0.217028E-01, 0.213971E-01, 0.210917E-01, 0.207866E-01, 0.204818E-01, 0.201774E-01,
 0.198734E-01, 0.195697E-01, 0.192665E-01, 0.189638E-01, 0.186615E-01, 0.183598E-01, 0.180585E-01,
 0.177578E-01, 0.174577E-01, 0.171581E-01, 0.168592E-01, 0.165609E-01, 0.162633E-01, 0.159664E-01,
 0.156702E-01, 0.153747E-01, 0.150800E-01, 0.147860E-01, 0.144929E-01, 0.142007E-01, 0.139092E-01,
 0.136187E-01, 0.133291E-01, 0.130405E-01, 0.127528E-01, 0.124661E-01, 0.121804E-01, 0.118958E-01,
 0.116122E-01, 0.113298E-01, 0.110485E-01, 0.107684E-01, 0.104895E-01, 0.102119E-01, 0.993545E-02,
 0.966034E-02, 0.938657E-02, 0.911417E-02, 0.884317E-02, 0.857361E-02, 0.830554E-02, 0.803899E-02,
 0.777400E-02, 0.751061E-02, 0.724888E-02, 0.698884E-02, 0.673055E-02, 0.647405E-02, 0.621940E-02,
 0.596666E-02, 0.571588E-02, 0.546713E-02, 0.522046E-02, 0.497596E-02, 0.473370E-02, 0.449375E-02,
 0.425619E-02, 0.402111E-02, 0.378862E-02, 0.355882E-02, 0.333183E-02, 0.310776E-02, 0.288676E-02,
 0.266897E-02, 0.245456E-02, 0.224372E-02, 0.203667E-02, 0.183364E-02, 0.163490E-02, 0.144078E-02,
 0.125166E-02, 0.106801E-02, 0.890378E-03, 0.719497E-03, 0.556318E-03, 0.402174E-03, 0.000000E+00;

FluidPropertySaturated,
 R417A, SURFACETENSION, FLUIDGAS, R417ASaturatedTemperatures,
 0.281788E-01, 0.278752E-01, 0.275208E-01, 0.271674E-01, 0.268148E-01, 0.264632E-01, 0.261125E-01,
 0.257627E-01, 0.254139E-01, 0.250660E-01, 0.247191E-01, 0.243732E-01, 0.240282E-01, 0.236842E-01,
 0.233412E-01, 0.229992E-01, 0.226582E-01, 0.223182E-01, 0.219792E-01, 0.216413E-01, 0.213044E-01,
 0.209685E-01, 0.206338E-01, 0.203001E-01, 0.199674E-01, 0.196359E-01, 0.193055E-01, 0.189762E-01,
 0.186480E-01, 0.183210E-01, 0.179951E-01, 0.176704E-01, 0.173469E-01, 0.170246E-01, 0.167034E-01,
 0.163835E-01, 0.160649E-01, 0.157475E-01, 0.154314E-01, 0.151166E-01, 0.148031E-01, 0.144909E-01,
 0.141800E-01, 0.138705E-01, 0.135624E-01, 0.132557E-01, 0.129504E-01, 0.126466E-01, 0.123442E-01,
 0.120434E-01, 0.117440E-01, 0.114462E-01, 0.111499E-01, 0.108552E-01, 0.105621E-01, 0.102707E-01,
 0.998090E-02, 0.969283E-02, 0.940649E-02, 0.912191E-02, 0.883912E-02, 0.855816E-02, 0.827907E-02,
 0.800187E-02, 0.772662E-02, 0.745336E-02, 0.718211E-02, 0.691295E-02, 0.664590E-02, 0.638102E-02,
 0.611836E-02, 0.585799E-02, 0.559995E-02, 0.534432E-02, 0.509116E-02, 0.484054E-02, 0.459254E-02,
 0.434725E-02, 0.410474E-02, 0.386513E-02, 0.362850E-02, 0.339499E-02, 0.316470E-02, 0.293778E-02,
 0.271439E-02, 0.249467E-02, 0.227884E-02, 0.206708E-02, 0.185967E-02, 0.165686E-02, 0.145898E-02,
 0.126643E-02, 0.107965E-02, 0.899241E-03, 0.725915E-03, 0.560639E-03, 0.404758E-03, 0.000000E+00;


! =============================================================================
!
! ************   Subcooled Property Data for Refrigerant    R417A   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4124.385 kPa
!                    Critical Temperature:     90.734 degC
! =============================================================================

FluidPropertyTemperatures,
 R417ASubCoolTemperatures,
   146.850,   126.850,   106.850,    85.008,    83.165,    81.323,    79.480,
    77.638,    75.795,    73.953,    72.110,    70.268,    68.425,    66.583,
    64.740,    62.898,    61.055,    59.213,    57.370,    55.528,    53.685,
    51.843,    50.000,    48.000,    46.000,    44.000,    42.000,    40.000,
    38.000,    36.000,    34.000,    32.000,    30.000,    28.000,    26.000,
    24.000,    22.000,    20.000,    18.000,    16.000,    14.000,    12.000,
    10.000,     8.000,     6.000,     4.000,     2.000,     0.000,    -2.000,
    -4.000,    -6.000,    -8.000,   -10.000,   -12.000,   -16.000,   -20.000,
   -24.000,   -28.000,   -37.715,   -45.430,   -53.145,   -60.860,   -68.575,
   -76.290,   -84.005,   -91.720,   -99.435,  -107.150;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.441929E+06, 0.462901E+06, 0.431149E+06, 0.431149E+06, 0.333068E+06, 0.328645E+06, 0.324541E+06,
 0.320665E+06, 0.316962E+06, 0.313395E+06, 0.309939E+06, 0.306576E+06, 0.303292E+06, 0.300077E+06,
 0.296922E+06, 0.293820E+06, 0.290766E+06, 0.287755E+06, 0.284784E+06, 0.281849E+06, 0.278947E+06,
 0.276076E+06, 0.273234E+06, 0.270179E+06, 0.267153E+06, 0.264155E+06, 0.261183E+06, 0.258235E+06,
 0.255311E+06, 0.252408E+06, 0.249527E+06, 0.246665E+06, 0.243822E+06, 0.240997E+06, 0.238190E+06,
 0.235399E+06, 0.232624E+06, 0.229865E+06, 0.227121E+06, 0.224391E+06, 0.221675E+06, 0.218972E+06,
 0.216283E+06, 0.213606E+06, 0.210941E+06, 0.208289E+06, 0.205648E+06, 0.203018E+06, 0.200400E+06,
 0.197792E+06, 0.195195E+06, 0.192608E+06, 0.190031E+06, 0.187464E+06, 0.182358E+06, 0.177289E+06,
 0.172255E+06, 0.167256E+06, 0.155248E+06, 0.145840E+06, 0.136537E+06, 0.127334E+06, 0.118226E+06,
 0.109211E+06, 0.100291E+06, 0.914766E+05, 0.827940E+05, 0.742960E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.515634E+03, 0.190080E+03, 0.237909E+03, 0.000000E+00, 0.813995E+03, 0.839259E+03, 0.861170E+03,
 0.880706E+03, 0.898460E+03, 0.914820E+03, 0.930055E+03, 0.944358E+03, 0.957876E+03, 0.970721E+03,
 0.982981E+03, 0.994729E+03, 0.100602E+04, 0.101691E+04, 0.102743E+04, 0.103762E+04, 0.104750E+04,
 0.105711E+04, 0.106647E+04, 0.107636E+04, 0.108600E+04, 0.109540E+04, 0.110458E+04, 0.111356E+04,
 0.112236E+04, 0.113097E+04, 0.113943E+04, 0.114772E+04, 0.115588E+04, 0.116389E+04, 0.117178E+04,
 0.117954E+04, 0.118719E+04, 0.119472E+04, 0.120216E+04, 0.120949E+04, 0.121674E+04, 0.122389E+04,
 0.123096E+04, 0.123794E+04, 0.124485E+04, 0.125169E+04, 0.125845E+04, 0.126515E+04, 0.127179E+04,
 0.127836E+04, 0.128487E+04, 0.129133E+04, 0.129773E+04, 0.130408E+04, 0.131663E+04, 0.132900E+04,
 0.134120E+04, 0.135325E+04, 0.138191E+04, 0.140415E+04, 0.142599E+04, 0.144747E+04, 0.146864E+04,
 0.148952E+04, 0.151014E+04, 0.153050E+04, 0.155063E+04, 0.157054E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.195316E+04, 0.143250E+04, 0.185159E+04, 0.185159E+04, 0.251233E+04, 0.230327E+04, 0.215922E+04,
 0.205279E+04, 0.197025E+04, 0.190388E+04, 0.184903E+04, 0.180270E+04, 0.176287E+04, 0.172812E+04,
 0.169743E+04, 0.167004E+04, 0.164538E+04, 0.162300E+04, 0.160256E+04, 0.158376E+04, 0.156639E+04,
 0.155027E+04, 0.153523E+04, 0.151999E+04, 0.150574E+04, 0.149238E+04, 0.147980E+04, 0.146792E+04,
 0.145666E+04, 0.144598E+04, 0.143582E+04, 0.142612E+04, 0.141686E+04, 0.140799E+04, 0.139947E+04,
 0.139130E+04, 0.138343E+04, 0.137584E+04, 0.136852E+04, 0.136145E+04, 0.135460E+04, 0.134798E+04,
 0.134155E+04, 0.133531E+04, 0.132924E+04, 0.132335E+04, 0.131761E+04, 0.131202E+04, 0.130657E+04,
 0.130125E+04, 0.129605E+04, 0.129098E+04, 0.128602E+04, 0.128116E+04, 0.127176E+04, 0.126274E+04,
 0.125406E+04, 0.124570E+04, 0.122660E+04, 0.121251E+04, 0.119924E+04, 0.118666E+04, 0.117454E+04,
 0.116246E+04, 0.114967E+04, 0.113472E+04, 0.111502E+04, 0.108580E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.173872E+04, 0.182530E+04, 0.174378E+04, 0.174378E+04, 0.147587E+04, 0.146343E+04, 0.145182E+04,
 0.144080E+04, 0.143022E+04, 0.141997E+04, 0.140999E+04, 0.140022E+04, 0.139063E+04, 0.138119E+04,
 0.137188E+04, 0.136267E+04, 0.135356E+04, 0.134453E+04, 0.133556E+04, 0.132666E+04, 0.131780E+04,
 0.130900E+04, 0.130022E+04, 0.129074E+04, 0.128129E+04, 0.127187E+04, 0.126247E+04, 0.125308E+04,
 0.124372E+04, 0.123436E+04, 0.122501E+04, 0.121566E+04, 0.120631E+04, 0.119696E+04, 0.118761E+04,
 0.117825E+04, 0.116888E+04, 0.115950E+04, 0.115011E+04, 0.114070E+04, 0.113127E+04, 0.112183E+04,
 0.111236E+04, 0.110287E+04, 0.109336E+04, 0.108383E+04, 0.107426E+04, 0.106467E+04, 0.105505E+04,
 0.104540E+04, 0.103571E+04, 0.102599E+04, 0.101623E+04, 0.100644E+04, 0.986739E+03, 0.966873E+03,
 0.946831E+03, 0.926603E+03, 0.876627E+03, 0.835997E+03, 0.794438E+03, 0.751857E+03, 0.708155E+03,
 0.663236E+03, 0.617015E+03, 0.569441E+03, 0.520540E+03, 0.470506E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.366397E-04, 0.198180E-04, 0.200513E-04, 0.144590E-04, 0.661133E-04, 0.704325E-04, 0.744387E-04,
 0.782320E-04, 0.818744E-04, 0.854074E-04, 0.888601E-04, 0.922542E-04, 0.956063E-04, 0.989293E-04,
 0.102234E-03, 0.105529E-03, 0.108822E-03, 0.112119E-03, 0.115426E-03, 0.118749E-03, 0.122091E-03,
 0.125458E-03, 0.128852E-03, 0.132573E-03, 0.136336E-03, 0.140145E-03, 0.144006E-03, 0.147921E-03,
 0.151896E-03, 0.155935E-03, 0.160042E-03, 0.164221E-03, 0.168476E-03, 0.172813E-03, 0.177235E-03,
 0.181747E-03, 0.186355E-03, 0.191063E-03, 0.195876E-03, 0.200800E-03, 0.205840E-03, 0.211004E-03,
 0.216295E-03, 0.221722E-03, 0.227292E-03, 0.233010E-03, 0.238885E-03, 0.244926E-03, 0.251139E-03,
 0.257536E-03, 0.264124E-03, 0.270914E-03, 0.277917E-03, 0.285145E-03, 0.300323E-03, 0.316556E-03,
 0.333969E-03, 0.352702E-03, 0.404781E-03, 0.454476E-03, 0.513963E-03, 0.586485E-03, 0.676861E-03,
 0.792581E-03, 0.945960E-03, 0.115880E-02, 0.147375E-02, 0.198758E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   146.850
 0.411880E-01, 0.269296E-01, 0.287524E-01, 0.186764E-01, 0.507545E-01, 0.514013E-01, 0.521858E-01,
 0.530264E-01, 0.538872E-01, 0.547517E-01, 0.556121E-01, 0.564648E-01, 0.573085E-01, 0.581429E-01,
 0.589682E-01, 0.597851E-01, 0.605941E-01, 0.613960E-01, 0.621913E-01, 0.629808E-01, 0.637650E-01,
 0.645445E-01, 0.653198E-01, 0.661573E-01, 0.669910E-01, 0.678214E-01, 0.686492E-01, 0.694746E-01,
 0.702982E-01, 0.711203E-01, 0.719414E-01, 0.727616E-01, 0.735815E-01, 0.744012E-01, 0.752211E-01,
 0.760414E-01, 0.768624E-01, 0.776843E-01, 0.785075E-01, 0.793321E-01, 0.801583E-01, 0.809863E-01,
 0.818163E-01, 0.826486E-01, 0.834832E-01, 0.843204E-01, 0.851604E-01, 0.860033E-01, 0.868494E-01,
 0.876987E-01, 0.885515E-01, 0.894079E-01, 0.902680E-01, 0.911322E-01, 0.928729E-01, 0.946314E-01,
 0.964087E-01, 0.982063E-01, 0.102664E+00, 0.106306E+00, 0.110047E+00, 0.113899E+00, 0.117868E+00,
 0.121967E+00, 0.126205E+00, 0.130592E+00, 0.135142E+00, 0.139864E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.416821E+06, 0.431149E+06, 0.431149E+06, 0.333068E+06, 0.328645E+06, 0.324541E+06,
 0.320665E+06, 0.316962E+06, 0.313395E+06, 0.309939E+06, 0.306576E+06, 0.303292E+06, 0.300077E+06,
 0.296922E+06, 0.293820E+06, 0.290766E+06, 0.287755E+06, 0.284784E+06, 0.281849E+06, 0.278947E+06,
 0.276076E+06, 0.273234E+06, 0.270179E+06, 0.267153E+06, 0.264155E+06, 0.261183E+06, 0.258235E+06,
 0.255311E+06, 0.252408E+06, 0.249527E+06, 0.246665E+06, 0.243822E+06, 0.240997E+06, 0.238190E+06,
 0.235399E+06, 0.232624E+06, 0.229865E+06, 0.227121E+06, 0.224391E+06, 0.221675E+06, 0.218972E+06,
 0.216283E+06, 0.213606E+06, 0.210941E+06, 0.208289E+06, 0.205648E+06, 0.203018E+06, 0.200400E+06,
 0.197792E+06, 0.195195E+06, 0.192608E+06, 0.190031E+06, 0.187464E+06, 0.182358E+06, 0.177289E+06,
 0.172255E+06, 0.167256E+06, 0.155248E+06, 0.145840E+06, 0.136537E+06, 0.127334E+06, 0.118226E+06,
 0.109211E+06, 0.100291E+06, 0.914766E+05, 0.827940E+05, 0.742960E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.515634E+03, 0.237909E+03, 0.000000E+00, 0.813995E+03, 0.839259E+03, 0.861170E+03,
 0.880706E+03, 0.898460E+03, 0.914820E+03, 0.930055E+03, 0.944358E+03, 0.957876E+03, 0.970721E+03,
 0.982981E+03, 0.994729E+03, 0.100602E+04, 0.101691E+04, 0.102743E+04, 0.103762E+04, 0.104750E+04,
 0.105711E+04, 0.106647E+04, 0.107636E+04, 0.108600E+04, 0.109540E+04, 0.110458E+04, 0.111356E+04,
 0.112236E+04, 0.113097E+04, 0.113943E+04, 0.114772E+04, 0.115588E+04, 0.116389E+04, 0.117178E+04,
 0.117954E+04, 0.118719E+04, 0.119472E+04, 0.120216E+04, 0.120949E+04, 0.121674E+04, 0.122389E+04,
 0.123096E+04, 0.123794E+04, 0.124485E+04, 0.125169E+04, 0.125845E+04, 0.126515E+04, 0.127179E+04,
 0.127836E+04, 0.128487E+04, 0.129133E+04, 0.129773E+04, 0.130408E+04, 0.131663E+04, 0.132900E+04,
 0.134120E+04, 0.135325E+04, 0.138191E+04, 0.140415E+04, 0.142599E+04, 0.144747E+04, 0.146864E+04,
 0.148952E+04, 0.151014E+04, 0.153050E+04, 0.155063E+04, 0.157054E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.237128E+04, 0.185159E+04, 0.185159E+04, 0.251233E+04, 0.230327E+04, 0.215922E+04,
 0.205279E+04, 0.197025E+04, 0.190388E+04, 0.184903E+04, 0.180270E+04, 0.176287E+04, 0.172812E+04,
 0.169743E+04, 0.167004E+04, 0.164538E+04, 0.162300E+04, 0.160256E+04, 0.158376E+04, 0.156639E+04,
 0.155027E+04, 0.153523E+04, 0.151999E+04, 0.150574E+04, 0.149238E+04, 0.147980E+04, 0.146792E+04,
 0.145666E+04, 0.144598E+04, 0.143582E+04, 0.142612E+04, 0.141686E+04, 0.140799E+04, 0.139947E+04,
 0.139130E+04, 0.138343E+04, 0.137584E+04, 0.136852E+04, 0.136145E+04, 0.135460E+04, 0.134798E+04,
 0.134155E+04, 0.133531E+04, 0.132924E+04, 0.132335E+04, 0.131761E+04, 0.131202E+04, 0.130657E+04,
 0.130125E+04, 0.129605E+04, 0.129098E+04, 0.128602E+04, 0.128116E+04, 0.127176E+04, 0.126274E+04,
 0.125406E+04, 0.124570E+04, 0.122660E+04, 0.121251E+04, 0.119924E+04, 0.118666E+04, 0.117454E+04,
 0.116246E+04, 0.114967E+04, 0.113472E+04, 0.111502E+04, 0.108580E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.168556E+04, 0.174378E+04, 0.174378E+04, 0.147587E+04, 0.146343E+04, 0.145182E+04,
 0.144080E+04, 0.143022E+04, 0.141997E+04, 0.140999E+04, 0.140022E+04, 0.139063E+04, 0.138119E+04,
 0.137188E+04, 0.136267E+04, 0.135356E+04, 0.134453E+04, 0.133556E+04, 0.132666E+04, 0.131780E+04,
 0.130900E+04, 0.130022E+04, 0.129074E+04, 0.128129E+04, 0.127187E+04, 0.126247E+04, 0.125308E+04,
 0.124372E+04, 0.123436E+04, 0.122501E+04, 0.121566E+04, 0.120631E+04, 0.119696E+04, 0.118761E+04,
 0.117825E+04, 0.116888E+04, 0.115950E+04, 0.115011E+04, 0.114070E+04, 0.113127E+04, 0.112183E+04,
 0.111236E+04, 0.110287E+04, 0.109336E+04, 0.108383E+04, 0.107426E+04, 0.106467E+04, 0.105505E+04,
 0.104540E+04, 0.103571E+04, 0.102599E+04, 0.101623E+04, 0.100644E+04, 0.986739E+03, 0.966873E+03,
 0.946831E+03, 0.926603E+03, 0.876627E+03, 0.835997E+03, 0.794438E+03, 0.751857E+03, 0.708155E+03,
 0.663236E+03, 0.617015E+03, 0.569441E+03, 0.520540E+03, 0.470506E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.352956E-04, 0.200513E-04, 0.144590E-04, 0.661133E-04, 0.704325E-04, 0.744387E-04,
 0.782320E-04, 0.818744E-04, 0.854074E-04, 0.888601E-04, 0.922542E-04, 0.956063E-04, 0.989293E-04,
 0.102234E-03, 0.105529E-03, 0.108822E-03, 0.112119E-03, 0.115426E-03, 0.118749E-03, 0.122091E-03,
 0.125458E-03, 0.128852E-03, 0.132573E-03, 0.136336E-03, 0.140145E-03, 0.144006E-03, 0.147921E-03,
 0.151896E-03, 0.155935E-03, 0.160042E-03, 0.164221E-03, 0.168476E-03, 0.172813E-03, 0.177235E-03,
 0.181747E-03, 0.186355E-03, 0.191063E-03, 0.195876E-03, 0.200800E-03, 0.205840E-03, 0.211004E-03,
 0.216295E-03, 0.221722E-03, 0.227292E-03, 0.233010E-03, 0.238885E-03, 0.244926E-03, 0.251139E-03,
 0.257536E-03, 0.264124E-03, 0.270914E-03, 0.277917E-03, 0.285145E-03, 0.300323E-03, 0.316556E-03,
 0.333969E-03, 0.352702E-03, 0.404781E-03, 0.454476E-03, 0.513963E-03, 0.586485E-03, 0.676861E-03,
 0.792581E-03, 0.945960E-03, 0.115880E-02, 0.147375E-02, 0.198758E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   126.850
 0.000000E+00, 0.414567E-01, 0.287524E-01, 0.186764E-01, 0.507545E-01, 0.514013E-01, 0.521858E-01,
 0.530264E-01, 0.538872E-01, 0.547517E-01, 0.556121E-01, 0.564648E-01, 0.573085E-01, 0.581429E-01,
 0.589682E-01, 0.597851E-01, 0.605941E-01, 0.613960E-01, 0.621913E-01, 0.629808E-01, 0.637650E-01,
 0.645445E-01, 0.653198E-01, 0.661573E-01, 0.669910E-01, 0.678214E-01, 0.686492E-01, 0.694746E-01,
 0.702982E-01, 0.711203E-01, 0.719414E-01, 0.727616E-01, 0.735815E-01, 0.744012E-01, 0.752211E-01,
 0.760414E-01, 0.768624E-01, 0.776843E-01, 0.785075E-01, 0.793321E-01, 0.801583E-01, 0.809863E-01,
 0.818163E-01, 0.826486E-01, 0.834832E-01, 0.843204E-01, 0.851604E-01, 0.860033E-01, 0.868494E-01,
 0.876987E-01, 0.885515E-01, 0.894079E-01, 0.902680E-01, 0.911322E-01, 0.928729E-01, 0.946314E-01,
 0.964087E-01, 0.982063E-01, 0.102664E+00, 0.106306E+00, 0.110047E+00, 0.113899E+00, 0.117868E+00,
 0.121967E+00, 0.126205E+00, 0.130592E+00, 0.135142E+00, 0.139864E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.391613E+06, 0.742960E+05, 0.333068E+06, 0.328645E+06, 0.324541E+06,
 0.320665E+06, 0.316962E+06, 0.313395E+06, 0.309939E+06, 0.306576E+06, 0.303292E+06, 0.300077E+06,
 0.296922E+06, 0.293820E+06, 0.290766E+06, 0.287755E+06, 0.284784E+06, 0.281849E+06, 0.278947E+06,
 0.276076E+06, 0.273234E+06, 0.270179E+06, 0.267153E+06, 0.264155E+06, 0.261183E+06, 0.258235E+06,
 0.255311E+06, 0.252408E+06, 0.249527E+06, 0.246665E+06, 0.243822E+06, 0.240997E+06, 0.238190E+06,
 0.235399E+06, 0.232624E+06, 0.229865E+06, 0.227121E+06, 0.224391E+06, 0.221675E+06, 0.218972E+06,
 0.216283E+06, 0.213606E+06, 0.210941E+06, 0.208289E+06, 0.205648E+06, 0.203018E+06, 0.200400E+06,
 0.197792E+06, 0.195195E+06, 0.192608E+06, 0.190031E+06, 0.187464E+06, 0.182358E+06, 0.177289E+06,
 0.172255E+06, 0.167256E+06, 0.155248E+06, 0.145840E+06, 0.136537E+06, 0.127334E+06, 0.118226E+06,
 0.109211E+06, 0.100291E+06, 0.914766E+05, 0.827940E+05, 0.742960E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.515634E+03, 0.000000E+00, 0.813995E+03, 0.839259E+03, 0.861170E+03,
 0.880706E+03, 0.898460E+03, 0.914820E+03, 0.930055E+03, 0.944358E+03, 0.957876E+03, 0.970721E+03,
 0.982981E+03, 0.994729E+03, 0.100602E+04, 0.101691E+04, 0.102743E+04, 0.103762E+04, 0.104750E+04,
 0.105711E+04, 0.106647E+04, 0.107636E+04, 0.108600E+04, 0.109540E+04, 0.110458E+04, 0.111356E+04,
 0.112236E+04, 0.113097E+04, 0.113943E+04, 0.114772E+04, 0.115588E+04, 0.116389E+04, 0.117178E+04,
 0.117954E+04, 0.118719E+04, 0.119472E+04, 0.120216E+04, 0.120949E+04, 0.121674E+04, 0.122389E+04,
 0.123096E+04, 0.123794E+04, 0.124485E+04, 0.125169E+04, 0.125845E+04, 0.126515E+04, 0.127179E+04,
 0.127836E+04, 0.128487E+04, 0.129133E+04, 0.129773E+04, 0.130408E+04, 0.131663E+04, 0.132900E+04,
 0.134120E+04, 0.135325E+04, 0.138191E+04, 0.140415E+04, 0.142599E+04, 0.144747E+04, 0.146864E+04,
 0.148952E+04, 0.151014E+04, 0.153050E+04, 0.155063E+04, 0.157054E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.367576E+04, 0.108580E+04, 0.251233E+04, 0.230327E+04, 0.215922E+04,
 0.205279E+04, 0.197025E+04, 0.190388E+04, 0.184903E+04, 0.180270E+04, 0.176287E+04, 0.172812E+04,
 0.169743E+04, 0.167004E+04, 0.164538E+04, 0.162300E+04, 0.160256E+04, 0.158376E+04, 0.156639E+04,
 0.155027E+04, 0.153523E+04, 0.151999E+04, 0.150574E+04, 0.149238E+04, 0.147980E+04, 0.146792E+04,
 0.145666E+04, 0.144598E+04, 0.143582E+04, 0.142612E+04, 0.141686E+04, 0.140799E+04, 0.139947E+04,
 0.139130E+04, 0.138343E+04, 0.137584E+04, 0.136852E+04, 0.136145E+04, 0.135460E+04, 0.134798E+04,
 0.134155E+04, 0.133531E+04, 0.132924E+04, 0.132335E+04, 0.131761E+04, 0.131202E+04, 0.130657E+04,
 0.130125E+04, 0.129605E+04, 0.129098E+04, 0.128602E+04, 0.128116E+04, 0.127176E+04, 0.126274E+04,
 0.125406E+04, 0.124570E+04, 0.122660E+04, 0.121251E+04, 0.119924E+04, 0.118666E+04, 0.117454E+04,
 0.116246E+04, 0.114967E+04, 0.113472E+04, 0.111502E+04, 0.108580E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.162932E+04, 0.470506E+03, 0.147587E+04, 0.146343E+04, 0.145182E+04,
 0.144080E+04, 0.143022E+04, 0.141997E+04, 0.140999E+04, 0.140022E+04, 0.139063E+04, 0.138119E+04,
 0.137188E+04, 0.136267E+04, 0.135356E+04, 0.134453E+04, 0.133556E+04, 0.132666E+04, 0.131780E+04,
 0.130900E+04, 0.130022E+04, 0.129074E+04, 0.128129E+04, 0.127187E+04, 0.126247E+04, 0.125308E+04,
 0.124372E+04, 0.123436E+04, 0.122501E+04, 0.121566E+04, 0.120631E+04, 0.119696E+04, 0.118761E+04,
 0.117825E+04, 0.116888E+04, 0.115950E+04, 0.115011E+04, 0.114070E+04, 0.113127E+04, 0.112183E+04,
 0.111236E+04, 0.110287E+04, 0.109336E+04, 0.108383E+04, 0.107426E+04, 0.106467E+04, 0.105505E+04,
 0.104540E+04, 0.103571E+04, 0.102599E+04, 0.101623E+04, 0.100644E+04, 0.986739E+03, 0.966873E+03,
 0.946831E+03, 0.926603E+03, 0.876627E+03, 0.835997E+03, 0.794438E+03, 0.751857E+03, 0.708155E+03,
 0.663236E+03, 0.617015E+03, 0.569441E+03, 0.520540E+03, 0.470506E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.338409E-04, 0.144590E-04, 0.661133E-04, 0.704325E-04, 0.744387E-04,
 0.782320E-04, 0.818744E-04, 0.854074E-04, 0.888601E-04, 0.922542E-04, 0.956063E-04, 0.989293E-04,
 0.102234E-03, 0.105529E-03, 0.108822E-03, 0.112119E-03, 0.115426E-03, 0.118749E-03, 0.122091E-03,
 0.125458E-03, 0.128852E-03, 0.132573E-03, 0.136336E-03, 0.140145E-03, 0.144006E-03, 0.147921E-03,
 0.151896E-03, 0.155935E-03, 0.160042E-03, 0.164221E-03, 0.168476E-03, 0.172813E-03, 0.177235E-03,
 0.181747E-03, 0.186355E-03, 0.191063E-03, 0.195876E-03, 0.200800E-03, 0.205840E-03, 0.211004E-03,
 0.216295E-03, 0.221722E-03, 0.227292E-03, 0.233010E-03, 0.238885E-03, 0.244926E-03, 0.251139E-03,
 0.257536E-03, 0.264124E-03, 0.270914E-03, 0.277917E-03, 0.285145E-03, 0.300323E-03, 0.316556E-03,
 0.333969E-03, 0.352702E-03, 0.404781E-03, 0.454476E-03, 0.513963E-03, 0.586485E-03, 0.676861E-03,
 0.792581E-03, 0.945960E-03, 0.115880E-02, 0.147375E-02, 0.198758E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.412438E+07,    ! Pressure (Pa), Sat. Temp. =   106.850
 0.000000E+00, 0.000000E+00, 0.448074E-01, 0.186764E-01, 0.507545E-01, 0.514013E-01, 0.521858E-01,
 0.530264E-01, 0.538872E-01, 0.547517E-01, 0.556121E-01, 0.564648E-01, 0.573085E-01, 0.581429E-01,
 0.589682E-01, 0.597851E-01, 0.605941E-01, 0.613960E-01, 0.621913E-01, 0.629808E-01, 0.637650E-01,
 0.645445E-01, 0.653198E-01, 0.661573E-01, 0.669910E-01, 0.678214E-01, 0.686492E-01, 0.694746E-01,
 0.702982E-01, 0.711203E-01, 0.719414E-01, 0.727616E-01, 0.735815E-01, 0.744012E-01, 0.752211E-01,
 0.760414E-01, 0.768624E-01, 0.776843E-01, 0.785075E-01, 0.793321E-01, 0.801583E-01, 0.809863E-01,
 0.818163E-01, 0.826486E-01, 0.834832E-01, 0.843204E-01, 0.851604E-01, 0.860033E-01, 0.868494E-01,
 0.876987E-01, 0.885515E-01, 0.894079E-01, 0.902680E-01, 0.911322E-01, 0.928729E-01, 0.946314E-01,
 0.964087E-01, 0.982063E-01, 0.102664E+00, 0.106306E+00, 0.110047E+00, 0.113899E+00, 0.117868E+00,
 0.121967E+00, 0.126205E+00, 0.130592E+00, 0.135142E+00, 0.139864E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.349962E+06, 0.340642E+06, 0.332665E+06, 0.327490E+06,
 0.322975E+06, 0.318840E+06, 0.314961E+06, 0.311268E+06, 0.307718E+06, 0.304283E+06, 0.300943E+06,
 0.297683E+06, 0.294492E+06, 0.291361E+06, 0.288283E+06, 0.285252E+06, 0.282264E+06, 0.279316E+06,
 0.276403E+06, 0.273522E+06, 0.270430E+06, 0.267371E+06, 0.264343E+06, 0.261343E+06, 0.258370E+06,
 0.255422E+06, 0.252498E+06, 0.249597E+06, 0.246717E+06, 0.243857E+06, 0.241017E+06, 0.238194E+06,
 0.235390E+06, 0.232603E+06, 0.229831E+06, 0.227076E+06, 0.224336E+06, 0.221610E+06, 0.218898E+06,
 0.216199E+06, 0.213514E+06, 0.210842E+06, 0.208182E+06, 0.205534E+06, 0.202898E+06, 0.200273E+06,
 0.197659E+06, 0.195056E+06, 0.192464E+06, 0.189882E+06, 0.187309E+06, 0.182195E+06, 0.177117E+06,
 0.172076E+06, 0.167070E+06, 0.155047E+06, 0.145629E+06, 0.136318E+06, 0.127107E+06, 0.117992E+06,
 0.108972E+06, 0.100047E+06, 0.912280E+05, 0.825413E+05, 0.740397E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.648828E+03, 0.714164E+03, 0.791228E+03, 0.825016E+03,
 0.851633E+03, 0.874145E+03, 0.893942E+03, 0.911783E+03, 0.928135E+03, 0.943307E+03, 0.957518E+03,
 0.970925E+03, 0.983650E+03, 0.995785E+03, 0.100741E+04, 0.101857E+04, 0.102933E+04, 0.103973E+04,
 0.104980E+04, 0.105957E+04, 0.106986E+04, 0.107986E+04, 0.108960E+04, 0.109909E+04, 0.110835E+04,
 0.111739E+04, 0.112625E+04, 0.113492E+04, 0.114341E+04, 0.115175E+04, 0.115994E+04, 0.116799E+04,
 0.117590E+04, 0.118369E+04, 0.119137E+04, 0.119892E+04, 0.120638E+04, 0.121373E+04, 0.122099E+04,
 0.122816E+04, 0.123524E+04, 0.124224E+04, 0.124916E+04, 0.125600E+04, 0.126278E+04, 0.126948E+04,
 0.127612E+04, 0.128270E+04, 0.128922E+04, 0.129569E+04, 0.130209E+04, 0.131476E+04, 0.132723E+04,
 0.133952E+04, 0.135164E+04, 0.138049E+04, 0.140285E+04, 0.142480E+04, 0.144639E+04, 0.146764E+04,
 0.148861E+04, 0.150930E+04, 0.152973E+04, 0.154993E+04, 0.156989E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.220458E+05,-0.942123E+08, 0.308859E+04, 0.259218E+04,
 0.233183E+04, 0.216655E+04, 0.205009E+04, 0.196242E+04, 0.189335E+04, 0.183707E+04, 0.179001E+04,
 0.174987E+04, 0.171504E+04, 0.168443E+04, 0.165720E+04, 0.163275E+04, 0.161062E+04, 0.159042E+04,
 0.157189E+04, 0.155478E+04, 0.153761E+04, 0.152169E+04, 0.150688E+04, 0.149303E+04, 0.148004E+04,
 0.146780E+04, 0.145624E+04, 0.144530E+04, 0.143490E+04, 0.142501E+04, 0.141557E+04, 0.140654E+04,
 0.139790E+04, 0.138960E+04, 0.138163E+04, 0.137395E+04, 0.136655E+04, 0.135941E+04, 0.135250E+04,
 0.134582E+04, 0.133934E+04, 0.133306E+04, 0.132696E+04, 0.132103E+04, 0.131526E+04, 0.130964E+04,
 0.130417E+04, 0.129883E+04, 0.129362E+04, 0.128854E+04, 0.128356E+04, 0.127395E+04, 0.126473E+04,
 0.125588E+04, 0.124737E+04, 0.122797E+04, 0.121369E+04, 0.120027E+04, 0.118756E+04, 0.117533E+04,
 0.116316E+04, 0.115029E+04, 0.113528E+04, 0.111552E+04, 0.108624E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.152488E+04, 0.149911E+04, 0.147668E+04, 0.146204E+04,
 0.144920E+04, 0.143739E+04, 0.142624E+04, 0.141557E+04, 0.140526E+04, 0.139523E+04, 0.138543E+04,
 0.137581E+04, 0.136634E+04, 0.135699E+04, 0.134776E+04, 0.133861E+04, 0.132955E+04, 0.132055E+04,
 0.131161E+04, 0.130273E+04, 0.129313E+04, 0.128357E+04, 0.127405E+04, 0.126457E+04, 0.125510E+04,
 0.124566E+04, 0.123623E+04, 0.122682E+04, 0.121741E+04, 0.120801E+04, 0.119861E+04, 0.118920E+04,
 0.117980E+04, 0.117039E+04, 0.116096E+04, 0.115153E+04, 0.114209E+04, 0.113263E+04, 0.112315E+04,
 0.111365E+04, 0.110414E+04, 0.109460E+04, 0.108504E+04, 0.107545E+04, 0.106583E+04, 0.105619E+04,
 0.104651E+04, 0.103680E+04, 0.102706E+04, 0.101729E+04, 0.100748E+04, 0.987738E+03, 0.967839E+03,
 0.947766E+03, 0.927510E+03, 0.877472E+03, 0.836800E+03, 0.795204E+03, 0.752588E+03, 0.708855E+03,
 0.663907E+03, 0.617660E+03, 0.570061E+03, 0.521137E+03, 0.471082E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.437327E-04, 0.516087E-04, 0.621293E-04, 0.676565E-04,
 0.723894E-04, 0.766809E-04, 0.806935E-04, 0.845169E-04, 0.882071E-04, 0.918015E-04, 0.953270E-04,
 0.988033E-04, 0.102246E-03, 0.105667E-03, 0.109076E-03, 0.112483E-03, 0.115893E-03, 0.119314E-03,
 0.122750E-03, 0.126208E-03, 0.129990E-03, 0.133808E-03, 0.137667E-03, 0.141572E-03, 0.145527E-03,
 0.149538E-03, 0.153609E-03, 0.157744E-03, 0.161948E-03, 0.166226E-03, 0.170582E-03, 0.175022E-03,
 0.179549E-03, 0.184169E-03, 0.188887E-03, 0.193708E-03, 0.198638E-03, 0.203683E-03, 0.208848E-03,
 0.214140E-03, 0.219566E-03, 0.225132E-03, 0.230845E-03, 0.236714E-03, 0.242745E-03, 0.248949E-03,
 0.255333E-03, 0.261907E-03, 0.268681E-03, 0.275666E-03, 0.282874E-03, 0.298006E-03, 0.314185E-03,
 0.331533E-03, 0.350192E-03, 0.402037E-03, 0.451480E-03, 0.510634E-03, 0.582711E-03, 0.672476E-03,
 0.787331E-03, 0.939425E-03, 0.115022E-02, 0.146160E-02, 0.196820E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.357175E+07,    ! Pressure (Pa), Sat. Temp. =    85.008
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.585267E-01, 0.514469E-01, 0.513346E-01,
 0.519303E-01, 0.527361E-01, 0.536123E-01, 0.545090E-01, 0.554064E-01, 0.562963E-01, 0.571755E-01,
 0.580432E-01, 0.588996E-01, 0.597453E-01, 0.605810E-01, 0.614078E-01, 0.622263E-01, 0.630375E-01,
 0.638421E-01, 0.646409E-01, 0.655020E-01, 0.663577E-01, 0.672087E-01, 0.680556E-01, 0.688991E-01,
 0.697396E-01, 0.705777E-01, 0.714137E-01, 0.722482E-01, 0.730814E-01, 0.739139E-01, 0.747458E-01,
 0.755776E-01, 0.764095E-01, 0.772419E-01, 0.780749E-01, 0.789090E-01, 0.797443E-01, 0.805810E-01,
 0.814194E-01, 0.822596E-01, 0.831020E-01, 0.839465E-01, 0.847936E-01, 0.856434E-01, 0.864960E-01,
 0.873517E-01, 0.882106E-01, 0.890729E-01, 0.899388E-01, 0.908085E-01, 0.925597E-01, 0.943281E-01,
 0.961148E-01, 0.979211E-01, 0.102398E+00, 0.106054E+00, 0.109808E+00, 0.113670E+00, 0.117651E+00,
 0.121759E+00, 0.126006E+00, 0.130402E+00, 0.134960E+00, 0.139689E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.339368E+06, 0.332638E+06, 0.327473E+06,
 0.322962E+06, 0.318830E+06, 0.314953E+06, 0.311261E+06, 0.307713E+06, 0.304279E+06, 0.300939E+06,
 0.297679E+06, 0.294488E+06, 0.291358E+06, 0.288280E+06, 0.285250E+06, 0.282262E+06, 0.279314E+06,
 0.276401E+06, 0.273521E+06, 0.270429E+06, 0.267370E+06, 0.264342E+06, 0.261342E+06, 0.258369E+06,
 0.255422E+06, 0.252498E+06, 0.249597E+06, 0.246717E+06, 0.243857E+06, 0.241016E+06, 0.238194E+06,
 0.235390E+06, 0.232603E+06, 0.229832E+06, 0.227076E+06, 0.224336E+06, 0.221610E+06, 0.218898E+06,
 0.216200E+06, 0.213515E+06, 0.210842E+06, 0.208182E+06, 0.205535E+06, 0.202898E+06, 0.200273E+06,
 0.197660E+06, 0.195057E+06, 0.192464E+06, 0.189882E+06, 0.187310E+06, 0.182195E+06, 0.177118E+06,
 0.172077E+06, 0.167071E+06, 0.155048E+06, 0.145630E+06, 0.136319E+06, 0.127108E+06, 0.117994E+06,
 0.108973E+06, 0.100048E+06, 0.912291E+05, 0.825424E+05, 0.740409E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.740679E+03, 0.791544E+03, 0.825228E+03,
 0.851792E+03, 0.874273E+03, 0.894049E+03, 0.911874E+03, 0.928215E+03, 0.943378E+03, 0.957582E+03,
 0.970983E+03, 0.983703E+03, 0.995833E+03, 0.100745E+04, 0.101861E+04, 0.102937E+04, 0.103976E+04,
 0.104983E+04, 0.105960E+04, 0.106989E+04, 0.107989E+04, 0.108963E+04, 0.109911E+04, 0.110837E+04,
 0.111742E+04, 0.112627E+04, 0.113494E+04, 0.114343E+04, 0.115177E+04, 0.115996E+04, 0.116801E+04,
 0.117592E+04, 0.118371E+04, 0.119138E+04, 0.119894E+04, 0.120639E+04, 0.121374E+04, 0.122100E+04,
 0.122817E+04, 0.123525E+04, 0.124225E+04, 0.124917E+04, 0.125601E+04, 0.126279E+04, 0.126949E+04,
 0.127613E+04, 0.128271E+04, 0.128923E+04, 0.129570E+04, 0.130210E+04, 0.131477E+04, 0.132723E+04,
 0.133952E+04, 0.135165E+04, 0.138049E+04, 0.140286E+04, 0.142481E+04, 0.144639E+04, 0.146765E+04,
 0.148861E+04, 0.150930E+04, 0.152973E+04, 0.154993E+04, 0.156990E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.459964E+04, 0.308082E+04, 0.258881E+04,
 0.232993E+04, 0.216532E+04, 0.204922E+04, 0.196178E+04, 0.189285E+04, 0.183667E+04, 0.178969E+04,
 0.174959E+04, 0.171481E+04, 0.168423E+04, 0.165703E+04, 0.163260E+04, 0.161048E+04, 0.159031E+04,
 0.157179E+04, 0.155469E+04, 0.153752E+04, 0.152162E+04, 0.150681E+04, 0.149297E+04, 0.147998E+04,
 0.146775E+04, 0.145620E+04, 0.144525E+04, 0.143486E+04, 0.142497E+04, 0.141553E+04, 0.140651E+04,
 0.139787E+04, 0.138957E+04, 0.138160E+04, 0.137393E+04, 0.136653E+04, 0.135938E+04, 0.135248E+04,
 0.134580E+04, 0.133932E+04, 0.133304E+04, 0.132694E+04, 0.132101E+04, 0.131524E+04, 0.130963E+04,
 0.130416E+04, 0.129882E+04, 0.129361E+04, 0.128852E+04, 0.128355E+04, 0.127394E+04, 0.126472E+04,
 0.125587E+04, 0.124737E+04, 0.122796E+04, 0.121368E+04, 0.120027E+04, 0.118756E+04, 0.117533E+04,
 0.116316E+04, 0.115029E+04, 0.113528E+04, 0.111552E+04, 0.108624E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.149552E+04, 0.147659E+04, 0.146198E+04,
 0.144916E+04, 0.143735E+04, 0.142621E+04, 0.141554E+04, 0.140524E+04, 0.139521E+04, 0.138541E+04,
 0.137579E+04, 0.136632E+04, 0.135698E+04, 0.134774E+04, 0.133860E+04, 0.132954E+04, 0.132054E+04,
 0.131160E+04, 0.130272E+04, 0.129312E+04, 0.128356E+04, 0.127404E+04, 0.126456E+04, 0.125509E+04,
 0.124565E+04, 0.123622E+04, 0.122681E+04, 0.121740E+04, 0.120800E+04, 0.119860E+04, 0.118920E+04,
 0.117979E+04, 0.117038E+04, 0.116096E+04, 0.115153E+04, 0.114208E+04, 0.113262E+04, 0.112314E+04,
 0.111365E+04, 0.110413E+04, 0.109459E+04, 0.108503E+04, 0.107544E+04, 0.106582E+04, 0.105618E+04,
 0.104650E+04, 0.103680E+04, 0.102706E+04, 0.101728E+04, 0.100747E+04, 0.987733E+03, 0.967834E+03,
 0.947762E+03, 0.927506E+03, 0.877468E+03, 0.836797E+03, 0.795200E+03, 0.752584E+03, 0.708851E+03,
 0.663904E+03, 0.617657E+03, 0.570058E+03, 0.521134E+03, 0.471080E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.547496E-04, 0.621804E-04, 0.676942E-04,
 0.724200E-04, 0.767073E-04, 0.807169E-04, 0.845381E-04, 0.882266E-04, 0.918197E-04, 0.953441E-04,
 0.988195E-04, 0.102261E-03, 0.105682E-03, 0.109091E-03, 0.112496E-03, 0.115906E-03, 0.119326E-03,
 0.122763E-03, 0.126220E-03, 0.130002E-03, 0.133820E-03, 0.137678E-03, 0.141583E-03, 0.145538E-03,
 0.149549E-03, 0.153619E-03, 0.157754E-03, 0.161959E-03, 0.166236E-03, 0.170592E-03, 0.175032E-03,
 0.179559E-03, 0.184179E-03, 0.188897E-03, 0.193718E-03, 0.198648E-03, 0.203693E-03, 0.208858E-03,
 0.214150E-03, 0.219576E-03, 0.225142E-03, 0.230855E-03, 0.236724E-03, 0.242755E-03, 0.248959E-03,
 0.255343E-03, 0.261917E-03, 0.268691E-03, 0.275677E-03, 0.282884E-03, 0.298017E-03, 0.314195E-03,
 0.331544E-03, 0.350203E-03, 0.402050E-03, 0.451493E-03, 0.510649E-03, 0.582728E-03, 0.672496E-03,
 0.787355E-03, 0.939454E-03, 0.115026E-02, 0.146166E-02, 0.196828E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.357424E+07,    ! Pressure (Pa), Sat. Temp. =    83.165
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.556466E-01, 0.514332E-01, 0.513353E-01,
 0.519344E-01, 0.527412E-01, 0.536175E-01, 0.545141E-01, 0.554113E-01, 0.563010E-01, 0.571800E-01,
 0.580476E-01, 0.589037E-01, 0.597492E-01, 0.605848E-01, 0.614114E-01, 0.622298E-01, 0.630409E-01,
 0.638454E-01, 0.646440E-01, 0.655050E-01, 0.663606E-01, 0.672115E-01, 0.680584E-01, 0.689017E-01,
 0.697422E-01, 0.705801E-01, 0.714161E-01, 0.722505E-01, 0.730837E-01, 0.739161E-01, 0.747480E-01,
 0.755797E-01, 0.764116E-01, 0.772439E-01, 0.780769E-01, 0.789109E-01, 0.797462E-01, 0.805829E-01,
 0.814212E-01, 0.822614E-01, 0.831037E-01, 0.839482E-01, 0.847953E-01, 0.856450E-01, 0.864976E-01,
 0.873532E-01, 0.882121E-01, 0.890744E-01, 0.899403E-01, 0.908099E-01, 0.925612E-01, 0.943294E-01,
 0.961161E-01, 0.979224E-01, 0.102399E+00, 0.106055E+00, 0.109809E+00, 0.113671E+00, 0.117652E+00,
 0.121760E+00, 0.126007E+00, 0.130403E+00, 0.134960E+00, 0.139690E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.334252E+06, 0.328455E+06,
 0.323664E+06, 0.319372E+06, 0.315389E+06, 0.311622E+06, 0.308017E+06, 0.304539E+06, 0.301164E+06,
 0.297875E+06, 0.294660E+06, 0.291509E+06, 0.288413E+06, 0.285368E+06, 0.282367E+06, 0.279407E+06,
 0.276483E+06, 0.273593E+06, 0.270492E+06, 0.267425E+06, 0.264389E+06, 0.261383E+06, 0.258404E+06,
 0.255450E+06, 0.252521E+06, 0.249615E+06, 0.246731E+06, 0.243867E+06, 0.241023E+06, 0.238197E+06,
 0.235390E+06, 0.232599E+06, 0.229825E+06, 0.227067E+06, 0.224324E+06, 0.221596E+06, 0.218882E+06,
 0.216181E+06, 0.213494E+06, 0.210820E+06, 0.208158E+06, 0.205509E+06, 0.202871E+06, 0.200245E+06,
 0.197630E+06, 0.195025E+06, 0.192432E+06, 0.189848E+06, 0.187275E+06, 0.182158E+06, 0.177079E+06,
 0.172036E+06, 0.167028E+06, 0.155002E+06, 0.145582E+06, 0.136268E+06, 0.127056E+06, 0.117940E+06,
 0.108918E+06, 0.999916E+05, 0.911720E+05, 0.824843E+05, 0.739819E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.772679E+03, 0.813461E+03,
 0.843160E+03, 0.867440E+03, 0.888393E+03, 0.907052E+03, 0.924016E+03, 0.939664E+03, 0.954256E+03,
 0.967975E+03, 0.980961E+03, 0.993317E+03, 0.100513E+04, 0.101646E+04, 0.102736E+04, 0.103789E+04,
 0.104807E+04, 0.105794E+04, 0.106834E+04, 0.107843E+04, 0.108825E+04, 0.109781E+04, 0.110713E+04,
 0.111624E+04, 0.112515E+04, 0.113387E+04, 0.114242E+04, 0.115080E+04, 0.115903E+04, 0.116712E+04,
 0.117507E+04, 0.118289E+04, 0.119059E+04, 0.119818E+04, 0.120566E+04, 0.121304E+04, 0.122032E+04,
 0.122752E+04, 0.123462E+04, 0.124164E+04, 0.124858E+04, 0.125544E+04, 0.126223E+04, 0.126896E+04,
 0.127561E+04, 0.128221E+04, 0.128874E+04, 0.129522E+04, 0.130164E+04, 0.131433E+04, 0.132682E+04,
 0.133913E+04, 0.135128E+04, 0.138017E+04, 0.140256E+04, 0.142453E+04, 0.144614E+04, 0.146742E+04,
 0.148840E+04, 0.150910E+04, 0.152956E+04, 0.154977E+04, 0.156975E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.365027E+04, 0.279789E+04,
 0.244063E+04, 0.223454E+04, 0.209689E+04, 0.199673E+04, 0.191965E+04, 0.185791E+04, 0.180695E+04,
 0.176392E+04, 0.172690E+04, 0.169456E+04, 0.166597E+04, 0.164041E+04, 0.161737E+04, 0.159642E+04,
 0.157724E+04, 0.155959E+04, 0.154192E+04, 0.152558E+04, 0.151039E+04, 0.149622E+04, 0.148295E+04,
 0.147047E+04, 0.145869E+04, 0.144755E+04, 0.143699E+04, 0.142694E+04, 0.141736E+04, 0.140821E+04,
 0.139945E+04, 0.139105E+04, 0.138298E+04, 0.137522E+04, 0.136774E+04, 0.136053E+04, 0.135355E+04,
 0.134681E+04, 0.134028E+04, 0.133394E+04, 0.132779E+04, 0.132182E+04, 0.131601E+04, 0.131035E+04,
 0.130485E+04, 0.129947E+04, 0.129423E+04, 0.128912E+04, 0.128412E+04, 0.127445E+04, 0.126519E+04,
 0.125630E+04, 0.124776E+04, 0.122828E+04, 0.121396E+04, 0.120050E+04, 0.118777E+04, 0.117551E+04,
 0.116332E+04, 0.115043E+04, 0.113541E+04, 0.111563E+04, 0.108634E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.148160E+04, 0.146521E+04,
 0.145159E+04, 0.143932E+04, 0.142787E+04, 0.141699E+04, 0.140652E+04, 0.139637E+04, 0.138646E+04,
 0.137676E+04, 0.136721E+04, 0.135781E+04, 0.134852E+04, 0.133933E+04, 0.133023E+04, 0.132120E+04,
 0.131223E+04, 0.130331E+04, 0.129368E+04, 0.128410E+04, 0.127456E+04, 0.126505E+04, 0.125557E+04,
 0.124611E+04, 0.123666E+04, 0.122723E+04, 0.121781E+04, 0.120840E+04, 0.119898E+04, 0.118957E+04,
 0.118015E+04, 0.117073E+04, 0.116130E+04, 0.115186E+04, 0.114240E+04, 0.113294E+04, 0.112345E+04,
 0.111395E+04, 0.110443E+04, 0.109488E+04, 0.108531E+04, 0.107572E+04, 0.106609E+04, 0.105644E+04,
 0.104676E+04, 0.103705E+04, 0.102731E+04, 0.101753E+04, 0.100771E+04, 0.987965E+03, 0.968058E+03,
 0.947979E+03, 0.927715E+03, 0.877664E+03, 0.836982E+03, 0.795377E+03, 0.752753E+03, 0.709013E+03,
 0.664059E+03, 0.617806E+03, 0.570201E+03, 0.521272E+03, 0.471213E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.592136E-04, 0.656328E-04,
 0.707775E-04, 0.753132E-04, 0.794894E-04, 0.834311E-04, 0.872113E-04, 0.908767E-04, 0.944597E-04,
 0.979838E-04, 0.101467E-03, 0.104922E-03, 0.108361E-03, 0.111793E-03, 0.115226E-03, 0.118667E-03,
 0.122122E-03, 0.125595E-03, 0.129393E-03, 0.133225E-03, 0.137096E-03, 0.141012E-03, 0.144977E-03,
 0.148997E-03, 0.153076E-03, 0.157218E-03, 0.161429E-03, 0.165712E-03, 0.170073E-03, 0.174517E-03,
 0.179048E-03, 0.183671E-03, 0.188391E-03, 0.193215E-03, 0.198147E-03, 0.203193E-03, 0.208359E-03,
 0.213651E-03, 0.219077E-03, 0.224642E-03, 0.230354E-03, 0.236221E-03, 0.242251E-03, 0.248452E-03,
 0.254834E-03, 0.261405E-03, 0.268176E-03, 0.275157E-03, 0.282360E-03, 0.297482E-03, 0.313649E-03,
 0.330982E-03, 0.349625E-03, 0.401418E-03, 0.450804E-03, 0.509884E-03, 0.581860E-03, 0.671489E-03,
 0.786150E-03, 0.937955E-03, 0.114829E-02, 0.145888E-02, 0.196386E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.344710E+07,    ! Pressure (Pa), Sat. Temp. =    81.323
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.528186E-01, 0.514112E-01,
 0.517517E-01, 0.524898E-01, 0.533506E-01, 0.542497E-01, 0.551556E-01, 0.560561E-01, 0.569462E-01,
 0.578245E-01, 0.586907E-01, 0.595456E-01, 0.603898E-01, 0.612243E-01, 0.620501E-01, 0.628680E-01,
 0.636787E-01, 0.644832E-01, 0.653501E-01, 0.662111E-01, 0.670671E-01, 0.679187E-01, 0.687664E-01,
 0.696110E-01, 0.704528E-01, 0.712925E-01, 0.721303E-01, 0.729667E-01, 0.738022E-01, 0.746370E-01,
 0.754715E-01, 0.763059E-01, 0.771407E-01, 0.779761E-01, 0.788124E-01, 0.796499E-01, 0.804886E-01,
 0.813289E-01, 0.821710E-01, 0.830151E-01, 0.838614E-01, 0.847101E-01, 0.855615E-01, 0.864156E-01,
 0.872728E-01, 0.881331E-01, 0.889968E-01, 0.898640E-01, 0.907349E-01, 0.924886E-01, 0.942592E-01,
 0.960481E-01, 0.978564E-01, 0.102338E+00, 0.105996E+00, 0.109754E+00, 0.113619E+00, 0.117602E+00,
 0.121712E+00, 0.125961E+00, 0.130359E+00, 0.134918E+00, 0.139650E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.329642E+06,
 0.324453E+06, 0.319959E+06, 0.315851E+06, 0.311999E+06, 0.308332E+06, 0.304807E+06, 0.301394E+06,
 0.298075E+06, 0.294835E+06, 0.291662E+06, 0.288548E+06, 0.285487E+06, 0.282472E+06, 0.279500E+06,
 0.276566E+06, 0.273666E+06, 0.270556E+06, 0.267480E+06, 0.264437E+06, 0.261423E+06, 0.258438E+06,
 0.255479E+06, 0.252545E+06, 0.249634E+06, 0.246745E+06, 0.243877E+06, 0.241029E+06, 0.238200E+06,
 0.235389E+06, 0.232596E+06, 0.229819E+06, 0.227058E+06, 0.224313E+06, 0.221582E+06, 0.218866E+06,
 0.216164E+06, 0.213475E+06, 0.210799E+06, 0.208135E+06, 0.205484E+06, 0.202845E+06, 0.200217E+06,
 0.197600E+06, 0.194995E+06, 0.192400E+06, 0.189815E+06, 0.187241E+06, 0.182122E+06, 0.177041E+06,
 0.171996E+06, 0.166987E+06, 0.154957E+06, 0.145535E+06, 0.136219E+06, 0.127005E+06, 0.117888E+06,
 0.108864E+06, 0.999370E+05, 0.911163E+05, 0.824277E+05, 0.739245E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.799366E+03,
 0.833556E+03, 0.860109E+03, 0.882453E+03, 0.902059E+03, 0.919711E+03, 0.935884E+03, 0.950890E+03,
 0.964945E+03, 0.978208E+03, 0.990799E+03, 0.100281E+04, 0.101431E+04, 0.102537E+04, 0.103603E+04,
 0.104633E+04, 0.105630E+04, 0.106680E+04, 0.107699E+04, 0.108689E+04, 0.109652E+04, 0.110592E+04,
 0.111509E+04, 0.112405E+04, 0.113283E+04, 0.114142E+04, 0.114985E+04, 0.115812E+04, 0.116624E+04,
 0.117423E+04, 0.118209E+04, 0.118982E+04, 0.119744E+04, 0.120495E+04, 0.121235E+04, 0.121966E+04,
 0.122687E+04, 0.123400E+04, 0.124104E+04, 0.124800E+04, 0.125488E+04, 0.126169E+04, 0.126843E+04,
 0.127511E+04, 0.128172E+04, 0.128827E+04, 0.129476E+04, 0.130119E+04, 0.131390E+04, 0.132642E+04,
 0.133875E+04, 0.135092E+04, 0.137984E+04, 0.140227E+04, 0.142427E+04, 0.144590E+04, 0.146719E+04,
 0.148819E+04, 0.150891E+04, 0.152938E+04, 0.154961E+04, 0.156960E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.312267E+04,
 0.258555E+04, 0.231800E+04, 0.215164E+04, 0.203564E+04, 0.194882E+04, 0.188065E+04, 0.182521E+04,
 0.177892E+04, 0.173945E+04, 0.170523E+04, 0.167515E+04, 0.164839E+04, 0.162437E+04, 0.160261E+04,
 0.158277E+04, 0.156454E+04, 0.154634E+04, 0.152955E+04, 0.151398E+04, 0.149948E+04, 0.148591E+04,
 0.147318E+04, 0.146118E+04, 0.144984E+04, 0.143910E+04, 0.142889E+04, 0.141917E+04, 0.140989E+04,
 0.140102E+04, 0.139251E+04, 0.138435E+04, 0.137650E+04, 0.136894E+04, 0.136165E+04, 0.135461E+04,
 0.134781E+04, 0.134122E+04, 0.133483E+04, 0.132863E+04, 0.132261E+04, 0.131676E+04, 0.131107E+04,
 0.130552E+04, 0.130012E+04, 0.129485E+04, 0.128970E+04, 0.128467E+04, 0.127495E+04, 0.126565E+04,
 0.125672E+04, 0.124814E+04, 0.122860E+04, 0.121423E+04, 0.120074E+04, 0.118797E+04, 0.117569E+04,
 0.116348E+04, 0.115057E+04, 0.113554E+04, 0.111574E+04, 0.108644E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.146901E+04,
 0.145426E+04, 0.144141E+04, 0.142961E+04, 0.141848E+04, 0.140783E+04, 0.139754E+04, 0.138752E+04,
 0.137773E+04, 0.136811E+04, 0.135864E+04, 0.134930E+04, 0.134006E+04, 0.133092E+04, 0.132185E+04,
 0.131285E+04, 0.130390E+04, 0.129424E+04, 0.128464E+04, 0.127507E+04, 0.126554E+04, 0.125604E+04,
 0.124656E+04, 0.123710E+04, 0.122765E+04, 0.121821E+04, 0.120879E+04, 0.119936E+04, 0.118993E+04,
 0.118051E+04, 0.117107E+04, 0.116163E+04, 0.115218E+04, 0.114272E+04, 0.113325E+04, 0.112375E+04,
 0.111424E+04, 0.110471E+04, 0.109516E+04, 0.108559E+04, 0.107598E+04, 0.106636E+04, 0.105670E+04,
 0.104702E+04, 0.103730E+04, 0.102755E+04, 0.101776E+04, 0.100794E+04, 0.988191E+03, 0.968276E+03,
 0.948190E+03, 0.927920E+03, 0.877855E+03, 0.837164E+03, 0.795550E+03, 0.752918E+03, 0.709171E+03,
 0.664210E+03, 0.617951E+03, 0.570341E+03, 0.521407E+03, 0.471342E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.632519E-04,
 0.689970E-04, 0.738476E-04, 0.782220E-04, 0.823014E-04, 0.861836E-04, 0.899279E-04, 0.935740E-04,
 0.971496E-04, 0.100676E-03, 0.104167E-03, 0.107638E-03, 0.111098E-03, 0.114555E-03, 0.118016E-03,
 0.121490E-03, 0.124980E-03, 0.128794E-03, 0.132640E-03, 0.136524E-03, 0.140451E-03, 0.144427E-03,
 0.148456E-03, 0.152543E-03, 0.156692E-03, 0.160909E-03, 0.165199E-03, 0.169565E-03, 0.174013E-03,
 0.178547E-03, 0.183174E-03, 0.187897E-03, 0.192723E-03, 0.197656E-03, 0.202704E-03, 0.207871E-03,
 0.213163E-03, 0.218589E-03, 0.224154E-03, 0.229865E-03, 0.235731E-03, 0.241759E-03, 0.247958E-03,
 0.254337E-03, 0.260905E-03, 0.267672E-03, 0.274650E-03, 0.281849E-03, 0.296961E-03, 0.313115E-03,
 0.330435E-03, 0.349061E-03, 0.400802E-03, 0.450132E-03, 0.509138E-03, 0.581016E-03, 0.670509E-03,
 0.784977E-03, 0.936496E-03, 0.114638E-02, 0.145618E-02, 0.195956E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.332319E+07,    ! Pressure (Pa), Sat. Temp. =    79.480
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.519012E-01,
 0.516616E-01, 0.522667E-01, 0.530941E-01, 0.539896E-01, 0.549023E-01, 0.558129E-01, 0.567140E-01,
 0.576030E-01, 0.584794E-01, 0.593437E-01, 0.601967E-01, 0.610393E-01, 0.618725E-01, 0.626973E-01,
 0.635144E-01, 0.643247E-01, 0.651975E-01, 0.660640E-01, 0.669250E-01, 0.677813E-01, 0.686335E-01,
 0.694822E-01, 0.703279E-01, 0.711711E-01, 0.720123E-01, 0.728520E-01, 0.736905E-01, 0.745282E-01,
 0.753654E-01, 0.762025E-01, 0.770397E-01, 0.778774E-01, 0.787160E-01, 0.795556E-01, 0.803963E-01,
 0.812386E-01, 0.820826E-01, 0.829284E-01, 0.837765E-01, 0.846269E-01, 0.854798E-01, 0.863355E-01,
 0.871941E-01, 0.880558E-01, 0.889209E-01, 0.897894E-01, 0.906616E-01, 0.924178E-01, 0.941906E-01,
 0.959816E-01, 0.977920E-01, 0.102278E+00, 0.105940E+00, 0.109700E+00, 0.113567E+00, 0.117553E+00,
 0.121665E+00, 0.125917E+00, 0.130316E+00, 0.134877E+00, 0.139611E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.325361E+06, 0.320601E+06, 0.316344E+06, 0.312395E+06, 0.308659E+06, 0.305082E+06, 0.301630E+06,
 0.298278E+06, 0.295012E+06, 0.291817E+06, 0.288685E+06, 0.285607E+06, 0.282578E+06, 0.279594E+06,
 0.276648E+06, 0.273740E+06, 0.270620E+06, 0.267535E+06, 0.264485E+06, 0.261464E+06, 0.258473E+06,
 0.255508E+06, 0.252569E+06, 0.249653E+06, 0.246760E+06, 0.243888E+06, 0.241036E+06, 0.238204E+06,
 0.235390E+06, 0.232593E+06, 0.229814E+06, 0.227050E+06, 0.224303E+06, 0.221570E+06, 0.218851E+06,
 0.216147E+06, 0.213456E+06, 0.210778E+06, 0.208113E+06, 0.205460E+06, 0.202819E+06, 0.200190E+06,
 0.197572E+06, 0.194965E+06, 0.192369E+06, 0.189783E+06, 0.187208E+06, 0.182087E+06, 0.177004E+06,
 0.171957E+06, 0.166946E+06, 0.154914E+06, 0.145489E+06, 0.136172E+06, 0.126956E+06, 0.117837E+06,
 0.108812E+06, 0.998838E+05, 0.910621E+05, 0.823727E+05, 0.738686E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.822611E+03, 0.852160E+03, 0.876184E+03, 0.896876E+03, 0.915294E+03, 0.932037E+03, 0.947485E+03,
 0.961895E+03, 0.975449E+03, 0.988282E+03, 0.100050E+04, 0.101218E+04, 0.102339E+04, 0.103418E+04,
 0.104460E+04, 0.105468E+04, 0.106529E+04, 0.107556E+04, 0.108554E+04, 0.109525E+04, 0.110472E+04,
 0.111395E+04, 0.112297E+04, 0.113180E+04, 0.114044E+04, 0.114891E+04, 0.115723E+04, 0.116539E+04,
 0.117341E+04, 0.118130E+04, 0.118907E+04, 0.119671E+04, 0.120425E+04, 0.121168E+04, 0.121901E+04,
 0.122625E+04, 0.123340E+04, 0.124046E+04, 0.124743E+04, 0.125434E+04, 0.126116E+04, 0.126792E+04,
 0.127461E+04, 0.128124E+04, 0.128780E+04, 0.129430E+04, 0.130075E+04, 0.131349E+04, 0.132602E+04,
 0.133838E+04, 0.135056E+04, 0.137953E+04, 0.140198E+04, 0.142401E+04, 0.144566E+04, 0.146697E+04,
 0.148799E+04, 0.150873E+04, 0.152921E+04, 0.154945E+04, 0.156946E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.278702E+04, 0.242137E+04, 0.221542E+04, 0.207927E+04, 0.198071E+04, 0.190505E+04, 0.184453E+04,
 0.179462E+04, 0.175248E+04, 0.171622E+04, 0.168455E+04, 0.165654E+04, 0.163149E+04, 0.160889E+04,
 0.158834E+04, 0.156952E+04, 0.155078E+04, 0.153353E+04, 0.151757E+04, 0.150273E+04, 0.148887E+04,
 0.147587E+04, 0.146365E+04, 0.145211E+04, 0.144119E+04, 0.143083E+04, 0.142096E+04, 0.141156E+04,
 0.140257E+04, 0.139396E+04, 0.138570E+04, 0.137776E+04, 0.137013E+04, 0.136277E+04, 0.135566E+04,
 0.134879E+04, 0.134215E+04, 0.133571E+04, 0.132946E+04, 0.132340E+04, 0.131750E+04, 0.131177E+04,
 0.130619E+04, 0.130075E+04, 0.129545E+04, 0.129027E+04, 0.128522E+04, 0.127545E+04, 0.126610E+04,
 0.125713E+04, 0.124852E+04, 0.122890E+04, 0.121449E+04, 0.120097E+04, 0.118817E+04, 0.117586E+04,
 0.116364E+04, 0.115071E+04, 0.113566E+04, 0.111585E+04, 0.108654E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.145726E+04, 0.144366E+04, 0.143142E+04, 0.142002E+04, 0.140917E+04, 0.139872E+04, 0.138859E+04,
 0.137870E+04, 0.136900E+04, 0.135947E+04, 0.135007E+04, 0.134079E+04, 0.133160E+04, 0.132249E+04,
 0.131346E+04, 0.130448E+04, 0.129479E+04, 0.128516E+04, 0.127557E+04, 0.126602E+04, 0.125650E+04,
 0.124700E+04, 0.123752E+04, 0.122806E+04, 0.121861E+04, 0.120917E+04, 0.119973E+04, 0.119029E+04,
 0.118085E+04, 0.117141E+04, 0.116196E+04, 0.115250E+04, 0.114303E+04, 0.113355E+04, 0.112405E+04,
 0.111453E+04, 0.110499E+04, 0.109544E+04, 0.108585E+04, 0.107625E+04, 0.106661E+04, 0.105695E+04,
 0.104726E+04, 0.103754E+04, 0.102779E+04, 0.101800E+04, 0.100817E+04, 0.988411E+03, 0.968489E+03,
 0.948396E+03, 0.928120E+03, 0.878041E+03, 0.837340E+03, 0.795718E+03, 0.753078E+03, 0.709324E+03,
 0.664358E+03, 0.618093E+03, 0.570477E+03, 0.521538E+03, 0.471468E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.670255E-04, 0.722931E-04, 0.769080E-04, 0.811466E-04, 0.851428E-04, 0.889735E-04, 0.926875E-04,
 0.963181E-04, 0.998894E-04, 0.103420E-03, 0.106923E-03, 0.110410E-03, 0.113892E-03, 0.117376E-03,
 0.120868E-03, 0.124375E-03, 0.128205E-03, 0.132066E-03, 0.135963E-03, 0.139902E-03, 0.143888E-03,
 0.147926E-03, 0.152021E-03, 0.156178E-03, 0.160402E-03, 0.164697E-03, 0.169068E-03, 0.173520E-03,
 0.178059E-03, 0.182689E-03, 0.187415E-03, 0.192243E-03, 0.197178E-03, 0.202227E-03, 0.207395E-03,
 0.212688E-03, 0.218113E-03, 0.223678E-03, 0.229388E-03, 0.235253E-03, 0.241280E-03, 0.247477E-03,
 0.253853E-03, 0.260418E-03, 0.267182E-03, 0.274156E-03, 0.281351E-03, 0.296453E-03, 0.312596E-03,
 0.329902E-03, 0.348512E-03, 0.400203E-03, 0.449479E-03, 0.508413E-03, 0.580194E-03, 0.669555E-03,
 0.783837E-03, 0.935079E-03, 0.114452E-02, 0.145356E-02, 0.195539E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.320264E+07,    ! Pressure (Pa), Sat. Temp. =    77.638
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.517536E-01, 0.520911E-01, 0.528536E-01, 0.537362E-01, 0.546524E-01, 0.555720E-01, 0.564838E-01,
 0.573835E-01, 0.582703E-01, 0.591442E-01, 0.600060E-01, 0.608567E-01, 0.616974E-01, 0.625291E-01,
 0.633525E-01, 0.641688E-01, 0.650475E-01, 0.659194E-01, 0.667855E-01, 0.676465E-01, 0.685031E-01,
 0.693558E-01, 0.702054E-01, 0.710522E-01, 0.718968E-01, 0.727397E-01, 0.735812E-01, 0.744217E-01,
 0.752616E-01, 0.761013E-01, 0.769409E-01, 0.777810E-01, 0.786217E-01, 0.794634E-01, 0.803062E-01,
 0.811504E-01, 0.819962E-01, 0.828438E-01, 0.836936E-01, 0.845456E-01, 0.854001E-01, 0.862572E-01,
 0.871173E-01, 0.879804E-01, 0.888468E-01, 0.897167E-01, 0.905901E-01, 0.923487E-01, 0.941238E-01,
 0.959168E-01, 0.977292E-01, 0.102219E+00, 0.105884E+00, 0.109647E+00, 0.113517E+00, 0.117505E+00,
 0.121620E+00, 0.125873E+00, 0.130275E+00, 0.134838E+00, 0.139572E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.321314E+06, 0.316873E+06, 0.312811E+06, 0.308998E+06, 0.305366E+06, 0.301870E+06,
 0.298485E+06, 0.295191E+06, 0.291974E+06, 0.288822E+06, 0.285728E+06, 0.282685E+06, 0.279688E+06,
 0.276732E+06, 0.273813E+06, 0.270683E+06, 0.267591E+06, 0.264533E+06, 0.261506E+06, 0.258508E+06,
 0.255538E+06, 0.252593E+06, 0.249673E+06, 0.246775E+06, 0.243899E+06, 0.241044E+06, 0.238208E+06,
 0.235391E+06, 0.232592E+06, 0.229809E+06, 0.227043E+06, 0.224293E+06, 0.221558E+06, 0.218837E+06,
 0.216131E+06, 0.213438E+06, 0.210759E+06, 0.208092E+06, 0.205437E+06, 0.202795E+06, 0.200164E+06,
 0.197545E+06, 0.194937E+06, 0.192339E+06, 0.189753E+06, 0.187176E+06, 0.182053E+06, 0.176968E+06,
 0.171920E+06, 0.166907E+06, 0.154871E+06, 0.145444E+06, 0.136125E+06, 0.126908E+06, 0.117788E+06,
 0.108762E+06, 0.998322E+05, 0.910095E+05, 0.823192E+05, 0.738144E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.843410E+03, 0.869519E+03, 0.891477E+03, 0.910752E+03, 0.928118E+03, 0.944041E+03,
 0.958825E+03, 0.972682E+03, 0.985767E+03, 0.998195E+03, 0.101006E+04, 0.102142E+04, 0.103235E+04,
 0.104289E+04, 0.105308E+04, 0.106379E+04, 0.107416E+04, 0.108422E+04, 0.109401E+04, 0.110354E+04,
 0.111283E+04, 0.112191E+04, 0.113079E+04, 0.113948E+04, 0.114800E+04, 0.115635E+04, 0.116455E+04,
 0.117261E+04, 0.118053E+04, 0.118833E+04, 0.119600E+04, 0.120357E+04, 0.121102E+04, 0.121838E+04,
 0.122564E+04, 0.123280E+04, 0.123989E+04, 0.124688E+04, 0.125380E+04, 0.126065E+04, 0.126742E+04,
 0.127413E+04, 0.128077E+04, 0.128734E+04, 0.129386E+04, 0.130032E+04, 0.131308E+04, 0.132564E+04,
 0.133802E+04, 0.135022E+04, 0.137923E+04, 0.140170E+04, 0.142375E+04, 0.144542E+04, 0.146676E+04,
 0.148779E+04, 0.150855E+04, 0.152905E+04, 0.154930E+04, 0.156932E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.255431E+04, 0.229110E+04, 0.212869E+04, 0.201577E+04, 0.193133E+04, 0.186502E+04,
 0.181108E+04, 0.176601E+04, 0.172756E+04, 0.169419E+04, 0.166484E+04, 0.163871E+04, 0.161523E+04,
 0.159396E+04, 0.157453E+04, 0.155523E+04, 0.153751E+04, 0.152115E+04, 0.150597E+04, 0.149181E+04,
 0.147856E+04, 0.146610E+04, 0.145437E+04, 0.144327E+04, 0.143274E+04, 0.142274E+04, 0.141320E+04,
 0.140410E+04, 0.139538E+04, 0.138703E+04, 0.137901E+04, 0.137129E+04, 0.136386E+04, 0.135669E+04,
 0.134976E+04, 0.134306E+04, 0.133657E+04, 0.133027E+04, 0.132416E+04, 0.131823E+04, 0.131246E+04,
 0.130684E+04, 0.130137E+04, 0.129604E+04, 0.129083E+04, 0.128575E+04, 0.127593E+04, 0.126654E+04,
 0.125754E+04, 0.124889E+04, 0.122921E+04, 0.121475E+04, 0.120119E+04, 0.118836E+04, 0.117604E+04,
 0.116379E+04, 0.115085E+04, 0.113578E+04, 0.111596E+04, 0.108663E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.144609E+04, 0.143333E+04, 0.142160E+04, 0.141053E+04, 0.139992E+04, 0.138966E+04,
 0.137967E+04, 0.136990E+04, 0.136030E+04, 0.135084E+04, 0.134150E+04, 0.133227E+04, 0.132313E+04,
 0.131406E+04, 0.130505E+04, 0.129534E+04, 0.128568E+04, 0.127606E+04, 0.126649E+04, 0.125695E+04,
 0.124743E+04, 0.123794E+04, 0.122846E+04, 0.121900E+04, 0.120954E+04, 0.120009E+04, 0.119064E+04,
 0.118119E+04, 0.117174E+04, 0.116228E+04, 0.115281E+04, 0.114334E+04, 0.113384E+04, 0.112434E+04,
 0.111481E+04, 0.110527E+04, 0.109570E+04, 0.108612E+04, 0.107650E+04, 0.106686E+04, 0.105720E+04,
 0.104750E+04, 0.103778E+04, 0.102802E+04, 0.101822E+04, 0.100840E+04, 0.988626E+03, 0.968697E+03,
 0.948597E+03, 0.928315E+03, 0.878222E+03, 0.837512E+03, 0.795881E+03, 0.753235E+03, 0.709474E+03,
 0.664501E+03, 0.618230E+03, 0.570609E+03, 0.521665E+03, 0.471591E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.706219E-04, 0.755370E-04, 0.799621E-04, 0.840871E-04, 0.880128E-04, 0.918000E-04,
 0.954891E-04, 0.991083E-04, 0.102678E-03, 0.106215E-03, 0.109732E-03, 0.113239E-03, 0.116745E-03,
 0.120256E-03, 0.123781E-03, 0.127628E-03, 0.131503E-03, 0.135413E-03, 0.139364E-03, 0.143360E-03,
 0.147408E-03, 0.151511E-03, 0.155675E-03, 0.159905E-03, 0.164206E-03, 0.168583E-03, 0.173040E-03,
 0.177582E-03, 0.182215E-03, 0.186944E-03, 0.191775E-03, 0.196712E-03, 0.201762E-03, 0.206931E-03,
 0.212224E-03, 0.217650E-03, 0.223214E-03, 0.228924E-03, 0.234788E-03, 0.240813E-03, 0.247008E-03,
 0.253382E-03, 0.259944E-03, 0.266705E-03, 0.273675E-03, 0.280866E-03, 0.295959E-03, 0.312091E-03,
 0.329383E-03, 0.347978E-03, 0.399620E-03, 0.448843E-03, 0.507708E-03, 0.579396E-03, 0.668629E-03,
 0.782729E-03, 0.933703E-03, 0.114272E-02, 0.145101E-02, 0.195135E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.308547E+07,    ! Pressure (Pa), Sat. Temp. =    75.795
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.519990E-01, 0.526380E-01, 0.534922E-01, 0.544070E-01, 0.553340E-01, 0.562559E-01,
 0.571663E-01, 0.580634E-01, 0.589469E-01, 0.598177E-01, 0.606766E-01, 0.615249E-01, 0.623635E-01,
 0.631934E-01, 0.640155E-01, 0.649001E-01, 0.657775E-01, 0.666487E-01, 0.675144E-01, 0.683753E-01,
 0.692321E-01, 0.700855E-01, 0.709359E-01, 0.717838E-01, 0.726298E-01, 0.734743E-01, 0.743176E-01,
 0.751602E-01, 0.760024E-01, 0.768445E-01, 0.776868E-01, 0.785297E-01, 0.793735E-01, 0.802182E-01,
 0.810643E-01, 0.819119E-01, 0.827613E-01, 0.836127E-01, 0.844663E-01, 0.853223E-01, 0.861810E-01,
 0.870424E-01, 0.879069E-01, 0.887747E-01, 0.896458E-01, 0.905205E-01, 0.922813E-01, 0.940586E-01,
 0.958537E-01, 0.976680E-01, 0.102162E+00, 0.105830E+00, 0.109596E+00, 0.113468E+00, 0.117458E+00,
 0.121576E+00, 0.125831E+00, 0.130234E+00, 0.134799E+00, 0.139535E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.317445E+06, 0.313251E+06, 0.309352E+06, 0.305658E+06, 0.302117E+06,
 0.298696E+06, 0.295373E+06, 0.292132E+06, 0.288961E+06, 0.285850E+06, 0.282792E+06, 0.279782E+06,
 0.276815E+06, 0.273887E+06, 0.270748E+06, 0.267647E+06, 0.264581E+06, 0.261547E+06, 0.258543E+06,
 0.255567E+06, 0.252618E+06, 0.249693E+06, 0.246791E+06, 0.243911E+06, 0.241052E+06, 0.238213E+06,
 0.235392E+06, 0.232590E+06, 0.229805E+06, 0.227036E+06, 0.224284E+06, 0.221546E+06, 0.218824E+06,
 0.216116E+06, 0.213421E+06, 0.210740E+06, 0.208071E+06, 0.205415E+06, 0.202771E+06, 0.200139E+06,
 0.197519E+06, 0.194909E+06, 0.192311E+06, 0.189723E+06, 0.187145E+06, 0.182020E+06, 0.176933E+06,
 0.171884E+06, 0.166869E+06, 0.154830E+06, 0.145401E+06, 0.136080E+06, 0.126862E+06, 0.117740E+06,
 0.108713E+06, 0.997820E+05, 0.909584E+05, 0.822672E+05, 0.737616E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.862366E+03, 0.885826E+03, 0.906071E+03, 0.924121E+03, 0.940554E+03,
 0.955735E+03, 0.969910E+03, 0.983255E+03, 0.995901E+03, 0.100795E+04, 0.101947E+04, 0.103054E+04,
 0.104121E+04, 0.105150E+04, 0.106231E+04, 0.107278E+04, 0.108292E+04, 0.109278E+04, 0.110238E+04,
 0.111174E+04, 0.112087E+04, 0.112980E+04, 0.113854E+04, 0.114710E+04, 0.115549E+04, 0.116373E+04,
 0.117182E+04, 0.117978E+04, 0.118760E+04, 0.119531E+04, 0.120290E+04, 0.121038E+04, 0.121776E+04,
 0.122504E+04, 0.123223E+04, 0.123933E+04, 0.124635E+04, 0.125328E+04, 0.126014E+04, 0.126693E+04,
 0.127365E+04, 0.128031E+04, 0.128690E+04, 0.129343E+04, 0.129990E+04, 0.131269E+04, 0.132527E+04,
 0.133766E+04, 0.134988E+04, 0.137893E+04, 0.140143E+04, 0.142350E+04, 0.144520E+04, 0.146655E+04,
 0.148760E+04, 0.150837E+04, 0.152889E+04, 0.154915E+04, 0.156919E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.238307E+04, 0.218539E+04, 0.205459E+04, 0.195975E+04, 0.188681E+04,
 0.182836E+04, 0.178008E+04, 0.173925E+04, 0.170407E+04, 0.167330E+04, 0.164605E+04, 0.162165E+04,
 0.159962E+04, 0.157957E+04, 0.155970E+04, 0.154150E+04, 0.152473E+04, 0.150919E+04, 0.149473E+04,
 0.148122E+04, 0.146854E+04, 0.145660E+04, 0.144532E+04, 0.143463E+04, 0.142449E+04, 0.141482E+04,
 0.140560E+04, 0.139679E+04, 0.138834E+04, 0.138023E+04, 0.137244E+04, 0.136494E+04, 0.135770E+04,
 0.135071E+04, 0.134395E+04, 0.133741E+04, 0.133107E+04, 0.132492E+04, 0.131894E+04, 0.131313E+04,
 0.130748E+04, 0.130198E+04, 0.129661E+04, 0.129138E+04, 0.128627E+04, 0.127641E+04, 0.126697E+04,
 0.125793E+04, 0.124925E+04, 0.122950E+04, 0.121500E+04, 0.120141E+04, 0.118855E+04, 0.117620E+04,
 0.116393E+04, 0.115098E+04, 0.113590E+04, 0.111606E+04, 0.108673E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.143536E+04, 0.142325E+04, 0.141192E+04, 0.140114E+04, 0.139074E+04,
 0.138065E+04, 0.137079E+04, 0.136112E+04, 0.135160E+04, 0.134221E+04, 0.133294E+04, 0.132375E+04,
 0.131465E+04, 0.130561E+04, 0.129587E+04, 0.128618E+04, 0.127655E+04, 0.126695E+04, 0.125739E+04,
 0.124786E+04, 0.123835E+04, 0.122885E+04, 0.121938E+04, 0.120991E+04, 0.120044E+04, 0.119098E+04,
 0.118153E+04, 0.117206E+04, 0.116259E+04, 0.115312E+04, 0.114363E+04, 0.113413E+04, 0.112462E+04,
 0.111509E+04, 0.110554E+04, 0.109596E+04, 0.108637E+04, 0.107675E+04, 0.106711E+04, 0.105744E+04,
 0.104774E+04, 0.103801E+04, 0.102824E+04, 0.101844E+04, 0.100861E+04, 0.988835E+03, 0.968899E+03,
 0.948793E+03, 0.928504E+03, 0.878398E+03, 0.837679E+03, 0.796040E+03, 0.753387E+03, 0.709619E+03,
 0.664640E+03, 0.618364E+03, 0.570738E+03, 0.521789E+03, 0.471711E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.740943E-04, 0.787420E-04, 0.830138E-04, 0.870444E-04, 0.909111E-04,
 0.946625E-04, 0.983322E-04, 0.101944E-03, 0.105516E-03, 0.109063E-03, 0.112596E-03, 0.116124E-03,
 0.119655E-03, 0.123197E-03, 0.127061E-03, 0.130952E-03, 0.134875E-03, 0.138837E-03, 0.142844E-03,
 0.146901E-03, 0.151012E-03, 0.155184E-03, 0.159421E-03, 0.163728E-03, 0.168109E-03, 0.172571E-03,
 0.177117E-03, 0.181754E-03, 0.186486E-03, 0.191318E-03, 0.196257E-03, 0.201309E-03, 0.206479E-03,
 0.211773E-03, 0.217199E-03, 0.222763E-03, 0.228472E-03, 0.234334E-03, 0.240358E-03, 0.246551E-03,
 0.252923E-03, 0.259483E-03, 0.266241E-03, 0.273208E-03, 0.280395E-03, 0.295479E-03, 0.311599E-03,
 0.328879E-03, 0.347459E-03, 0.399054E-03, 0.448226E-03, 0.507023E-03, 0.578621E-03, 0.667730E-03,
 0.781654E-03, 0.932367E-03, 0.114097E-02, 0.144855E-02, 0.194744E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.297162E+07,    ! Pressure (Pa), Sat. Temp. =    73.953
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.524621E-01, 0.532617E-01, 0.541676E-01, 0.550995E-01, 0.560307E-01,
 0.569516E-01, 0.578589E-01, 0.587521E-01, 0.596319E-01, 0.604991E-01, 0.613550E-01, 0.622005E-01,
 0.630369E-01, 0.638649E-01, 0.647554E-01, 0.656383E-01, 0.665145E-01, 0.673849E-01, 0.682501E-01,
 0.691110E-01, 0.699681E-01, 0.708220E-01, 0.716733E-01, 0.725225E-01, 0.733699E-01, 0.742160E-01,
 0.750612E-01, 0.759058E-01, 0.767503E-01, 0.775948E-01, 0.784399E-01, 0.792857E-01, 0.801324E-01,
 0.809804E-01, 0.818297E-01, 0.826808E-01, 0.835338E-01, 0.843890E-01, 0.852465E-01, 0.861066E-01,
 0.869695E-01, 0.878354E-01, 0.887044E-01, 0.895767E-01, 0.904526E-01, 0.922158E-01, 0.939952E-01,
 0.957923E-01, 0.976085E-01, 0.102107E+00, 0.105778E+00, 0.109546E+00, 0.113421E+00, 0.117413E+00,
 0.121532E+00, 0.125789E+00, 0.130195E+00, 0.134761E+00, 0.139499E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.313718E+06, 0.309721E+06, 0.305959E+06, 0.302369E+06,
 0.298910E+06, 0.295557E+06, 0.292292E+06, 0.289100E+06, 0.285972E+06, 0.282900E+06, 0.279877E+06,
 0.276899E+06, 0.273960E+06, 0.270812E+06, 0.267702E+06, 0.264629E+06, 0.261588E+06, 0.258578E+06,
 0.255597E+06, 0.252642E+06, 0.249713E+06, 0.246807E+06, 0.243923E+06, 0.241060E+06, 0.238218E+06,
 0.235394E+06, 0.232589E+06, 0.229801E+06, 0.227030E+06, 0.224275E+06, 0.221536E+06, 0.218811E+06,
 0.216101E+06, 0.213404E+06, 0.210721E+06, 0.208051E+06, 0.205394E+06, 0.202749E+06, 0.200115E+06,
 0.197493E+06, 0.194883E+06, 0.192283E+06, 0.189694E+06, 0.187115E+06, 0.181988E+06, 0.176900E+06,
 0.171848E+06, 0.166833E+06, 0.154790E+06, 0.145359E+06, 0.136037E+06, 0.126816E+06, 0.117693E+06,
 0.108665E+06, 0.997333E+05, 0.909087E+05, 0.822167E+05, 0.737104E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.879871E+03, 0.901229E+03, 0.920035E+03, 0.937020E+03,
 0.952622E+03, 0.967130E+03, 0.980746E+03, 0.993617E+03, 0.100585E+04, 0.101754E+04, 0.102875E+04,
 0.103954E+04, 0.104995E+04, 0.106086E+04, 0.107141E+04, 0.108164E+04, 0.109158E+04, 0.110124E+04,
 0.111066E+04, 0.111985E+04, 0.112883E+04, 0.113762E+04, 0.114622E+04, 0.115465E+04, 0.116293E+04,
 0.117106E+04, 0.117904E+04, 0.118690E+04, 0.119463E+04, 0.120225E+04, 0.120975E+04, 0.121715E+04,
 0.122446E+04, 0.123167E+04, 0.123879E+04, 0.124582E+04, 0.125278E+04, 0.125965E+04, 0.126646E+04,
 0.127319E+04, 0.127986E+04, 0.128647E+04, 0.129301E+04, 0.129950E+04, 0.131230E+04, 0.132490E+04,
 0.133732E+04, 0.134956E+04, 0.137864E+04, 0.140117E+04, 0.142326E+04, 0.144498E+04, 0.146635E+04,
 0.148742E+04, 0.150820E+04, 0.152873E+04, 0.154901E+04, 0.156906E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.225146E+04, 0.209795E+04, 0.199063E+04, 0.191004E+04,
 0.184654E+04, 0.179472E+04, 0.175131E+04, 0.171419E+04, 0.168193E+04, 0.165349E+04, 0.162814E+04,
 0.160533E+04, 0.158463E+04, 0.156417E+04, 0.154548E+04, 0.152829E+04, 0.151241E+04, 0.149764E+04,
 0.148386E+04, 0.147095E+04, 0.145881E+04, 0.144735E+04, 0.143651E+04, 0.142622E+04, 0.141643E+04,
 0.140709E+04, 0.139817E+04, 0.138963E+04, 0.138144E+04, 0.137357E+04, 0.136599E+04, 0.135869E+04,
 0.135164E+04, 0.134483E+04, 0.133824E+04, 0.133185E+04, 0.132566E+04, 0.131964E+04, 0.131380E+04,
 0.130811E+04, 0.130257E+04, 0.129718E+04, 0.129192E+04, 0.128678E+04, 0.127687E+04, 0.126739E+04,
 0.125831E+04, 0.124960E+04, 0.122978E+04, 0.121525E+04, 0.120162E+04, 0.118874E+04, 0.117636E+04,
 0.116408E+04, 0.115110E+04, 0.113601E+04, 0.111617E+04, 0.108682E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.142496E+04, 0.141335E+04, 0.140237E+04, 0.139183E+04,
 0.138163E+04, 0.137168E+04, 0.136193E+04, 0.135235E+04, 0.134292E+04, 0.133360E+04, 0.132437E+04,
 0.131523E+04, 0.130617E+04, 0.129639E+04, 0.128668E+04, 0.127702E+04, 0.126740E+04, 0.125782E+04,
 0.124827E+04, 0.123874E+04, 0.122924E+04, 0.121975E+04, 0.121026E+04, 0.120079E+04, 0.119132E+04,
 0.118185E+04, 0.117238E+04, 0.116290E+04, 0.115341E+04, 0.114392E+04, 0.113441E+04, 0.112489E+04,
 0.111535E+04, 0.110580E+04, 0.109622E+04, 0.108662E+04, 0.107700E+04, 0.106735E+04, 0.105767E+04,
 0.104797E+04, 0.103823E+04, 0.102846E+04, 0.101866E+04, 0.100882E+04, 0.989039E+03, 0.969096E+03,
 0.948983E+03, 0.928689E+03, 0.878570E+03, 0.837842E+03, 0.796195E+03, 0.753534E+03, 0.709760E+03,
 0.664776E+03, 0.618494E+03, 0.570863E+03, 0.521909E+03, 0.471827E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.774780E-04, 0.819190E-04, 0.860667E-04, 0.900197E-04,
 0.938379E-04, 0.975608E-04, 0.101216E-03, 0.104825E-03, 0.108403E-03, 0.111962E-03, 0.115513E-03,
 0.119065E-03, 0.122625E-03, 0.126506E-03, 0.130411E-03, 0.134348E-03, 0.138322E-03, 0.142339E-03,
 0.146405E-03, 0.150525E-03, 0.154705E-03, 0.158948E-03, 0.163261E-03, 0.167647E-03, 0.172113E-03,
 0.176664E-03, 0.181304E-03, 0.186038E-03, 0.190874E-03, 0.195815E-03, 0.200868E-03, 0.206038E-03,
 0.211333E-03, 0.216759E-03, 0.222323E-03, 0.228032E-03, 0.233893E-03, 0.239916E-03, 0.246107E-03,
 0.252477E-03, 0.259034E-03, 0.265789E-03, 0.272753E-03, 0.279936E-03, 0.295012E-03, 0.311122E-03,
 0.328389E-03, 0.346954E-03, 0.398504E-03, 0.447626E-03, 0.506358E-03, 0.577868E-03, 0.666857E-03,
 0.780611E-03, 0.931071E-03, 0.113928E-02, 0.144615E-02, 0.194364E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.286102E+07,    ! Pressure (Pa), Sat. Temp. =    72.110
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.530510E-01, 0.539359E-01, 0.548691E-01, 0.558084E-01,
 0.567393E-01, 0.576568E-01, 0.585598E-01, 0.594486E-01, 0.603242E-01, 0.611877E-01, 0.620403E-01,
 0.628830E-01, 0.637170E-01, 0.646135E-01, 0.655018E-01, 0.663830E-01, 0.672580E-01, 0.681276E-01,
 0.689924E-01, 0.698533E-01, 0.707107E-01, 0.715653E-01, 0.724175E-01, 0.732678E-01, 0.741167E-01,
 0.749645E-01, 0.758116E-01, 0.766584E-01, 0.775051E-01, 0.783523E-01, 0.792001E-01, 0.800487E-01,
 0.808985E-01, 0.817496E-01, 0.826024E-01, 0.834570E-01, 0.843137E-01, 0.851727E-01, 0.860342E-01,
 0.868985E-01, 0.877656E-01, 0.886359E-01, 0.895095E-01, 0.903865E-01, 0.921519E-01, 0.939334E-01,
 0.957325E-01, 0.975505E-01, 0.102053E+00, 0.105727E+00, 0.109497E+00, 0.113375E+00, 0.117369E+00,
 0.121491E+00, 0.125749E+00, 0.130157E+00, 0.134724E+00, 0.139464E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.310107E+06, 0.306271E+06, 0.302628E+06,
 0.299129E+06, 0.295744E+06, 0.292453E+06, 0.289241E+06, 0.286095E+06, 0.283008E+06, 0.279972E+06,
 0.276982E+06, 0.274034E+06, 0.270876E+06, 0.267758E+06, 0.264677E+06, 0.261630E+06, 0.258614E+06,
 0.255627E+06, 0.252667E+06, 0.249733E+06, 0.246823E+06, 0.243935E+06, 0.241069E+06, 0.238223E+06,
 0.235396E+06, 0.232588E+06, 0.229798E+06, 0.227025E+06, 0.224267E+06, 0.221526E+06, 0.218799E+06,
 0.216087E+06, 0.213389E+06, 0.210704E+06, 0.208032E+06, 0.205373E+06, 0.202727E+06, 0.200092E+06,
 0.197469E+06, 0.194857E+06, 0.192256E+06, 0.189666E+06, 0.187086E+06, 0.181957E+06, 0.176867E+06,
 0.171814E+06, 0.166797E+06, 0.154752E+06, 0.145319E+06, 0.135995E+06, 0.126773E+06, 0.117648E+06,
 0.108619E+06, 0.996860E+05, 0.908605E+05, 0.821677E+05, 0.736607E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.896201E+03, 0.915851E+03, 0.933433E+03,
 0.949484E+03, 0.964342E+03, 0.978240E+03, 0.991343E+03, 0.100377E+04, 0.101563E+04, 0.102698E+04,
 0.103789E+04, 0.104841E+04, 0.105943E+04, 0.107007E+04, 0.108039E+04, 0.109040E+04, 0.110013E+04,
 0.110961E+04, 0.111885E+04, 0.112788E+04, 0.113671E+04, 0.114536E+04, 0.115383E+04, 0.116214E+04,
 0.117030E+04, 0.117832E+04, 0.118621E+04, 0.119397E+04, 0.120161E+04, 0.120914E+04, 0.121656E+04,
 0.122389E+04, 0.123112E+04, 0.123826E+04, 0.124531E+04, 0.125228E+04, 0.125917E+04, 0.126599E+04,
 0.127274E+04, 0.127943E+04, 0.128604E+04, 0.129260E+04, 0.129910E+04, 0.131193E+04, 0.132455E+04,
 0.133698E+04, 0.134924E+04, 0.137836E+04, 0.140091E+04, 0.142303E+04, 0.144476E+04, 0.146615E+04,
 0.148724E+04, 0.150804E+04, 0.152858E+04, 0.154887E+04, 0.156893E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.214687E+04, 0.202439E+04, 0.193490E+04,
 0.186569E+04, 0.180997E+04, 0.176377E+04, 0.172458E+04, 0.169072E+04, 0.166104E+04, 0.163470E+04,
 0.161108E+04, 0.158971E+04, 0.156865E+04, 0.154946E+04, 0.153185E+04, 0.151561E+04, 0.150053E+04,
 0.148649E+04, 0.147334E+04, 0.146100E+04, 0.144936E+04, 0.143835E+04, 0.142792E+04, 0.141801E+04,
 0.140856E+04, 0.139954E+04, 0.139090E+04, 0.138263E+04, 0.137468E+04, 0.136703E+04, 0.135967E+04,
 0.135256E+04, 0.134569E+04, 0.133905E+04, 0.133262E+04, 0.132638E+04, 0.132033E+04, 0.131444E+04,
 0.130872E+04, 0.130315E+04, 0.129773E+04, 0.129244E+04, 0.128728E+04, 0.127732E+04, 0.126780E+04,
 0.125869E+04, 0.124994E+04, 0.123006E+04, 0.121549E+04, 0.120183E+04, 0.118892E+04, 0.117652E+04,
 0.116422E+04, 0.115123E+04, 0.113612E+04, 0.111627E+04, 0.108690E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.141483E+04, 0.140363E+04, 0.139293E+04,
 0.138261E+04, 0.137256E+04, 0.136274E+04, 0.135310E+04, 0.134361E+04, 0.133424E+04, 0.132498E+04,
 0.131581E+04, 0.130671E+04, 0.129691E+04, 0.128717E+04, 0.127749E+04, 0.126785E+04, 0.125825E+04,
 0.124868E+04, 0.123914E+04, 0.122961E+04, 0.122011E+04, 0.121061E+04, 0.120113E+04, 0.119165E+04,
 0.118217E+04, 0.117268E+04, 0.116320E+04, 0.115370E+04, 0.114420E+04, 0.113469E+04, 0.112516E+04,
 0.111561E+04, 0.110605E+04, 0.109647E+04, 0.108686E+04, 0.107723E+04, 0.106758E+04, 0.105790E+04,
 0.104819E+04, 0.103845E+04, 0.102868E+04, 0.101887E+04, 0.100903E+04, 0.989237E+03, 0.969287E+03,
 0.949168E+03, 0.928868E+03, 0.878737E+03, 0.838000E+03, 0.796346E+03, 0.753678E+03, 0.709898E+03,
 0.664907E+03, 0.618621E+03, 0.570985E+03, 0.522026E+03, 0.471939E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.807985E-04, 0.850775E-04, 0.891248E-04,
 0.930146E-04, 0.967939E-04, 0.100495E-03, 0.104142E-03, 0.107751E-03, 0.111338E-03, 0.114913E-03,
 0.118485E-03, 0.122063E-03, 0.125961E-03, 0.129881E-03, 0.133832E-03, 0.137818E-03, 0.141846E-03,
 0.145921E-03, 0.150050E-03, 0.154236E-03, 0.158486E-03, 0.162805E-03, 0.167197E-03, 0.171668E-03,
 0.176222E-03, 0.180865E-03, 0.185603E-03, 0.190440E-03, 0.195383E-03, 0.200438E-03, 0.205610E-03,
 0.210906E-03, 0.216332E-03, 0.221895E-03, 0.227604E-03, 0.233464E-03, 0.239485E-03, 0.245675E-03,
 0.252043E-03, 0.258598E-03, 0.265350E-03, 0.272311E-03, 0.279491E-03, 0.294557E-03, 0.310658E-03,
 0.327913E-03, 0.346464E-03, 0.397969E-03, 0.447044E-03, 0.505712E-03, 0.577137E-03, 0.666009E-03,
 0.779598E-03, 0.929813E-03, 0.113763E-02, 0.144383E-02, 0.193997E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.275361E+07,    ! Pressure (Pa), Sat. Temp. =    70.268
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.537149E-01, 0.546438E-01, 0.555894E-01,
 0.565297E-01, 0.574573E-01, 0.583700E-01, 0.592679E-01, 0.601519E-01, 0.610231E-01, 0.618827E-01,
 0.627319E-01, 0.635718E-01, 0.644742E-01, 0.653679E-01, 0.662542E-01, 0.671338E-01, 0.680076E-01,
 0.688765E-01, 0.697410E-01, 0.706019E-01, 0.714598E-01, 0.723150E-01, 0.731682E-01, 0.740198E-01,
 0.748701E-01, 0.757196E-01, 0.765687E-01, 0.774176E-01, 0.782669E-01, 0.791166E-01, 0.799672E-01,
 0.808187E-01, 0.816716E-01, 0.825260E-01, 0.833821E-01, 0.842403E-01, 0.851008E-01, 0.859637E-01,
 0.868293E-01, 0.876977E-01, 0.885692E-01, 0.894440E-01, 0.903222E-01, 0.920898E-01, 0.938733E-01,
 0.956743E-01, 0.974941E-01, 0.102001E+00, 0.105677E+00, 0.109450E+00, 0.113330E+00, 0.117327E+00,
 0.121450E+00, 0.125711E+00, 0.130120E+00, 0.134689E+00, 0.139430E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.306594E+06, 0.302893E+06,
 0.299351E+06, 0.295934E+06, 0.292616E+06, 0.289382E+06, 0.286218E+06, 0.283116E+06, 0.280067E+06,
 0.277066E+06, 0.274107E+06, 0.270940E+06, 0.267813E+06, 0.264725E+06, 0.261671E+06, 0.258649E+06,
 0.255657E+06, 0.252692E+06, 0.249753E+06, 0.246839E+06, 0.243947E+06, 0.241078E+06, 0.238229E+06,
 0.235399E+06, 0.232588E+06, 0.229795E+06, 0.227019E+06, 0.224260E+06, 0.221516E+06, 0.218787E+06,
 0.216073E+06, 0.213373E+06, 0.210687E+06, 0.208014E+06, 0.205354E+06, 0.202705E+06, 0.200069E+06,
 0.197445E+06, 0.194832E+06, 0.192230E+06, 0.189639E+06, 0.187058E+06, 0.181927E+06, 0.176835E+06,
 0.171781E+06, 0.166762E+06, 0.154714E+06, 0.145279E+06, 0.135953E+06, 0.126730E+06, 0.117604E+06,
 0.108574E+06, 0.996401E+05, 0.908137E+05, 0.821201E+05, 0.736124E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.911553E+03, 0.929788E+03,
 0.946318E+03, 0.961545E+03, 0.975736E+03, 0.989078E+03, 0.100171E+04, 0.101373E+04, 0.102523E+04,
 0.103626E+04, 0.104689E+04, 0.105802E+04, 0.106876E+04, 0.107915E+04, 0.108923E+04, 0.109903E+04,
 0.110857E+04, 0.111787E+04, 0.112695E+04, 0.113583E+04, 0.114452E+04, 0.115303E+04, 0.116138E+04,
 0.116957E+04, 0.117762E+04, 0.118553E+04, 0.119332E+04, 0.120099E+04, 0.120854E+04, 0.121599E+04,
 0.122333E+04, 0.123058E+04, 0.123774E+04, 0.124481E+04, 0.125180E+04, 0.125871E+04, 0.126554E+04,
 0.127231E+04, 0.127900E+04, 0.128563E+04, 0.129220E+04, 0.129871E+04, 0.131156E+04, 0.132420E+04,
 0.133666E+04, 0.134893E+04, 0.137809E+04, 0.140066E+04, 0.142280E+04, 0.144455E+04, 0.146596E+04,
 0.148706E+04, 0.150788E+04, 0.152843E+04, 0.154874E+04, 0.156881E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.206154E+04, 0.196160E+04,
 0.188591E+04, 0.182588E+04, 0.177664E+04, 0.173523E+04, 0.169969E+04, 0.166870E+04, 0.164132E+04,
 0.161686E+04, 0.159481E+04, 0.157313E+04, 0.155343E+04, 0.153540E+04, 0.151879E+04, 0.150340E+04,
 0.148909E+04, 0.147571E+04, 0.146316E+04, 0.145134E+04, 0.144018E+04, 0.142961E+04, 0.141956E+04,
 0.141000E+04, 0.140088E+04, 0.139215E+04, 0.138379E+04, 0.137577E+04, 0.136805E+04, 0.136062E+04,
 0.135346E+04, 0.134654E+04, 0.133985E+04, 0.133337E+04, 0.132709E+04, 0.132100E+04, 0.131508E+04,
 0.130932E+04, 0.130372E+04, 0.129827E+04, 0.129296E+04, 0.128777E+04, 0.127777E+04, 0.126821E+04,
 0.125906E+04, 0.125028E+04, 0.123034E+04, 0.121572E+04, 0.120203E+04, 0.118909E+04, 0.117668E+04,
 0.116435E+04, 0.115135E+04, 0.113623E+04, 0.111636E+04, 0.108699E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140491E+04, 0.139404E+04,
 0.138359E+04, 0.137345E+04, 0.136355E+04, 0.135384E+04, 0.134430E+04, 0.133489E+04, 0.132558E+04,
 0.131638E+04, 0.130725E+04, 0.129741E+04, 0.128765E+04, 0.127794E+04, 0.126828E+04, 0.125866E+04,
 0.124908E+04, 0.123952E+04, 0.122998E+04, 0.122046E+04, 0.121095E+04, 0.120146E+04, 0.119196E+04,
 0.118247E+04, 0.117298E+04, 0.116349E+04, 0.115399E+04, 0.114448E+04, 0.113495E+04, 0.112542E+04,
 0.111587E+04, 0.110630E+04, 0.109671E+04, 0.108710E+04, 0.107746E+04, 0.106780E+04, 0.105812E+04,
 0.104840E+04, 0.103866E+04, 0.102888E+04, 0.101907E+04, 0.100923E+04, 0.989430E+03, 0.969474E+03,
 0.949348E+03, 0.929042E+03, 0.878899E+03, 0.838154E+03, 0.796492E+03, 0.753818E+03, 0.710031E+03,
 0.665035E+03, 0.618743E+03, 0.571103E+03, 0.522140E+03, 0.472049E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.840744E-04, 0.882254E-04,
 0.921922E-04, 0.960312E-04, 0.997802E-04, 0.103466E-03, 0.107109E-03, 0.110723E-03, 0.114322E-03,
 0.117915E-03, 0.121511E-03, 0.125427E-03, 0.129363E-03, 0.133326E-03, 0.137324E-03, 0.141363E-03,
 0.145448E-03, 0.149585E-03, 0.153779E-03, 0.158036E-03, 0.162360E-03, 0.166758E-03, 0.171233E-03,
 0.175791E-03, 0.180438E-03, 0.185179E-03, 0.190019E-03, 0.194964E-03, 0.200020E-03, 0.205193E-03,
 0.210489E-03, 0.215916E-03, 0.221479E-03, 0.227187E-03, 0.233047E-03, 0.239067E-03, 0.245255E-03,
 0.251621E-03, 0.258174E-03, 0.264924E-03, 0.271881E-03, 0.279057E-03, 0.294116E-03, 0.310207E-03,
 0.327450E-03, 0.345988E-03, 0.397450E-03, 0.446479E-03, 0.505085E-03, 0.576427E-03, 0.665187E-03,
 0.778616E-03, 0.928593E-03, 0.113604E-02, 0.144159E-02, 0.193641E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.264932E+07,    ! Pressure (Pa), Sat. Temp. =    68.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.544247E-01, 0.553740E-01,
 0.563230E-01, 0.572604E-01, 0.581828E-01, 0.590898E-01, 0.599822E-01, 0.608611E-01, 0.617278E-01,
 0.625835E-01, 0.634293E-01, 0.643376E-01, 0.652368E-01, 0.661280E-01, 0.670121E-01, 0.678902E-01,
 0.687631E-01, 0.696313E-01, 0.704956E-01, 0.713567E-01, 0.722149E-01, 0.730709E-01, 0.739252E-01,
 0.747780E-01, 0.756299E-01, 0.764812E-01, 0.773323E-01, 0.781836E-01, 0.790353E-01, 0.798877E-01,
 0.807410E-01, 0.815955E-01, 0.824515E-01, 0.833092E-01, 0.841689E-01, 0.850308E-01, 0.858950E-01,
 0.867619E-01, 0.876316E-01, 0.885043E-01, 0.893803E-01, 0.902596E-01, 0.920293E-01, 0.938149E-01,
 0.956177E-01, 0.974393E-01, 0.101950E+00, 0.105629E+00, 0.109405E+00, 0.113287E+00, 0.117285E+00,
 0.121410E+00, 0.125673E+00, 0.130083E+00, 0.134654E+00, 0.139397E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.303165E+06,
 0.299578E+06, 0.296125E+06, 0.292781E+06, 0.289524E+06, 0.286342E+06, 0.283224E+06, 0.280162E+06,
 0.277149E+06, 0.274181E+06, 0.271003E+06, 0.267869E+06, 0.264773E+06, 0.261712E+06, 0.258684E+06,
 0.255686E+06, 0.252717E+06, 0.249774E+06, 0.246855E+06, 0.243960E+06, 0.241087E+06, 0.238234E+06,
 0.235402E+06, 0.232588E+06, 0.229793E+06, 0.227015E+06, 0.224253E+06, 0.221507E+06, 0.218777E+06,
 0.216061E+06, 0.213359E+06, 0.210671E+06, 0.207996E+06, 0.205334E+06, 0.202685E+06, 0.200048E+06,
 0.197422E+06, 0.194808E+06, 0.192205E+06, 0.189613E+06, 0.187031E+06, 0.181898E+06, 0.176805E+06,
 0.171749E+06, 0.166729E+06, 0.154678E+06, 0.145241E+06, 0.135914E+06, 0.126689E+06, 0.117562E+06,
 0.108530E+06, 0.995955E+05, 0.907683E+05, 0.820739E+05, 0.735655E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.926079E+03,
 0.943122E+03, 0.958738E+03, 0.973234E+03, 0.986823E+03, 0.999657E+03, 0.101185E+04, 0.102350E+04,
 0.103466E+04, 0.104540E+04, 0.105663E+04, 0.106746E+04, 0.107794E+04, 0.108809E+04, 0.109796E+04,
 0.110756E+04, 0.111691E+04, 0.112604E+04, 0.113496E+04, 0.114369E+04, 0.115224E+04, 0.116063E+04,
 0.116885E+04, 0.117693E+04, 0.118488E+04, 0.119269E+04, 0.120038E+04, 0.120796E+04, 0.121543E+04,
 0.122279E+04, 0.123006E+04, 0.123724E+04, 0.124432E+04, 0.125133E+04, 0.125825E+04, 0.126510E+04,
 0.127188E+04, 0.127859E+04, 0.128523E+04, 0.129181E+04, 0.129833E+04, 0.131121E+04, 0.132387E+04,
 0.133634E+04, 0.134863E+04, 0.137782E+04, 0.140042E+04, 0.142258E+04, 0.144435E+04, 0.146578E+04,
 0.148689E+04, 0.150772E+04, 0.152829E+04, 0.154861E+04, 0.156869E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.199041E+04,
 0.190733E+04, 0.184250E+04, 0.178996E+04, 0.174615E+04, 0.170883E+04, 0.167647E+04, 0.164801E+04,
 0.162269E+04, 0.159993E+04, 0.157762E+04, 0.155740E+04, 0.153893E+04, 0.152195E+04, 0.150625E+04,
 0.149167E+04, 0.147806E+04, 0.146530E+04, 0.145330E+04, 0.144198E+04, 0.143127E+04, 0.142110E+04,
 0.141142E+04, 0.140220E+04, 0.139338E+04, 0.138494E+04, 0.137684E+04, 0.136905E+04, 0.136156E+04,
 0.135434E+04, 0.134737E+04, 0.134063E+04, 0.133410E+04, 0.132778E+04, 0.132165E+04, 0.131570E+04,
 0.130991E+04, 0.130428E+04, 0.129880E+04, 0.129346E+04, 0.128825E+04, 0.127820E+04, 0.126860E+04,
 0.125941E+04, 0.125061E+04, 0.123060E+04, 0.121595E+04, 0.120222E+04, 0.118927E+04, 0.117683E+04,
 0.116449E+04, 0.115147E+04, 0.113633E+04, 0.111645E+04, 0.108707E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139517E+04,
 0.138458E+04, 0.137433E+04, 0.136435E+04, 0.135458E+04, 0.134498E+04, 0.133552E+04, 0.132618E+04,
 0.131693E+04, 0.130777E+04, 0.129791E+04, 0.128812E+04, 0.127839E+04, 0.126871E+04, 0.125907E+04,
 0.124947E+04, 0.123989E+04, 0.123034E+04, 0.122081E+04, 0.121129E+04, 0.120178E+04, 0.119228E+04,
 0.118278E+04, 0.117328E+04, 0.116377E+04, 0.115426E+04, 0.114474E+04, 0.113521E+04, 0.112567E+04,
 0.111611E+04, 0.110654E+04, 0.109694E+04, 0.108733E+04, 0.107769E+04, 0.106802E+04, 0.105833E+04,
 0.104861E+04, 0.103887E+04, 0.102909E+04, 0.101927E+04, 0.100942E+04, 0.989618E+03, 0.969655E+03,
 0.949524E+03, 0.929212E+03, 0.879057E+03, 0.838304E+03, 0.796635E+03, 0.753953E+03, 0.710161E+03,
 0.665160E+03, 0.618863E+03, 0.571218E+03, 0.522250E+03, 0.472156E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.873200E-04,
 0.913698E-04, 0.952723E-04, 0.990716E-04, 0.102798E-03, 0.106475E-03, 0.110118E-03, 0.113741E-03,
 0.117356E-03, 0.120971E-03, 0.124904E-03, 0.128855E-03, 0.132832E-03, 0.136842E-03, 0.140892E-03,
 0.144986E-03, 0.149132E-03, 0.153333E-03, 0.157597E-03, 0.161927E-03, 0.166329E-03, 0.170809E-03,
 0.175372E-03, 0.180022E-03, 0.184765E-03, 0.189608E-03, 0.194555E-03, 0.199613E-03, 0.204787E-03,
 0.210084E-03, 0.215511E-03, 0.221075E-03, 0.226782E-03, 0.232641E-03, 0.238660E-03, 0.244847E-03,
 0.251211E-03, 0.257762E-03, 0.264509E-03, 0.271463E-03, 0.278636E-03, 0.293687E-03, 0.309768E-03,
 0.327001E-03, 0.345525E-03, 0.396946E-03, 0.445930E-03, 0.504477E-03, 0.575739E-03, 0.664389E-03,
 0.777663E-03, 0.927410E-03, 0.113449E-02, 0.143941E-02, 0.193296E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.254808E+07,    ! Pressure (Pa), Sat. Temp. =    66.583
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.551629E-01,
 0.561193E-01, 0.570661E-01, 0.579982E-01, 0.589143E-01, 0.598152E-01, 0.607018E-01, 0.615756E-01,
 0.624377E-01, 0.632895E-01, 0.642037E-01, 0.651082E-01, 0.660044E-01, 0.668931E-01, 0.677754E-01,
 0.686522E-01, 0.695240E-01, 0.703918E-01, 0.712559E-01, 0.721172E-01, 0.729760E-01, 0.738328E-01,
 0.746882E-01, 0.755424E-01, 0.763960E-01, 0.772491E-01, 0.781024E-01, 0.789560E-01, 0.798102E-01,
 0.806652E-01, 0.815214E-01, 0.823790E-01, 0.832382E-01, 0.840993E-01, 0.849626E-01, 0.858282E-01,
 0.866963E-01, 0.875673E-01, 0.884412E-01, 0.893182E-01, 0.901987E-01, 0.919705E-01, 0.937580E-01,
 0.955627E-01, 0.973860E-01, 0.101900E+00, 0.105582E+00, 0.109360E+00, 0.113244E+00, 0.117245E+00,
 0.121372E+00, 0.125636E+00, 0.130048E+00, 0.134621E+00, 0.139365E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.299809E+06, 0.296320E+06, 0.292946E+06, 0.289667E+06, 0.286466E+06, 0.283332E+06, 0.280257E+06,
 0.277233E+06, 0.274254E+06, 0.271067E+06, 0.267924E+06, 0.264820E+06, 0.261753E+06, 0.258719E+06,
 0.255716E+06, 0.252742E+06, 0.249794E+06, 0.246871E+06, 0.243973E+06, 0.241096E+06, 0.238241E+06,
 0.235405E+06, 0.232589E+06, 0.229791E+06, 0.227010E+06, 0.224246E+06, 0.221499E+06, 0.218766E+06,
 0.216048E+06, 0.213345E+06, 0.210656E+06, 0.207979E+06, 0.205316E+06, 0.202665E+06, 0.200027E+06,
 0.197400E+06, 0.194785E+06, 0.192181E+06, 0.189587E+06, 0.187005E+06, 0.181870E+06, 0.176775E+06,
 0.171718E+06, 0.166697E+06, 0.154643E+06, 0.145204E+06, 0.135875E+06, 0.126649E+06, 0.117521E+06,
 0.108488E+06, 0.995523E+05, 0.907242E+05, 0.820291E+05, 0.735201E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.939893E+03, 0.955919E+03, 0.970734E+03, 0.984577E+03, 0.997621E+03, 0.100999E+04, 0.102178E+04,
 0.103307E+04, 0.104392E+04, 0.105526E+04, 0.106619E+04, 0.107674E+04, 0.108697E+04, 0.109691E+04,
 0.110656E+04, 0.111597E+04, 0.112515E+04, 0.113412E+04, 0.114289E+04, 0.115148E+04, 0.115989E+04,
 0.116815E+04, 0.117626E+04, 0.118423E+04, 0.119207E+04, 0.119979E+04, 0.120739E+04, 0.121488E+04,
 0.122226E+04, 0.122955E+04, 0.123674E+04, 0.124385E+04, 0.125087E+04, 0.125781E+04, 0.126467E+04,
 0.127147E+04, 0.127819E+04, 0.128484E+04, 0.129144E+04, 0.129797E+04, 0.131086E+04, 0.132354E+04,
 0.133603E+04, 0.134834E+04, 0.137756E+04, 0.140019E+04, 0.142237E+04, 0.144416E+04, 0.146560E+04,
 0.148673E+04, 0.150757E+04, 0.152815E+04, 0.154848E+04, 0.156858E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.193007E+04, 0.185989E+04, 0.180373E+04, 0.175737E+04, 0.171815E+04, 0.168435E+04, 0.165477E+04,
 0.162855E+04, 0.160506E+04, 0.158211E+04, 0.156136E+04, 0.154245E+04, 0.152510E+04, 0.150908E+04,
 0.149423E+04, 0.148038E+04, 0.146742E+04, 0.145524E+04, 0.144376E+04, 0.143290E+04, 0.142261E+04,
 0.141282E+04, 0.140350E+04, 0.139459E+04, 0.138606E+04, 0.137789E+04, 0.137004E+04, 0.136248E+04,
 0.135520E+04, 0.134818E+04, 0.134139E+04, 0.133482E+04, 0.132846E+04, 0.132229E+04, 0.131631E+04,
 0.131049E+04, 0.130483E+04, 0.129932E+04, 0.129395E+04, 0.128871E+04, 0.127862E+04, 0.126898E+04,
 0.125976E+04, 0.125093E+04, 0.123086E+04, 0.121617E+04, 0.120242E+04, 0.118943E+04, 0.117697E+04,
 0.116462E+04, 0.115158E+04, 0.113643E+04, 0.111655E+04, 0.108715E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.138557E+04, 0.137522E+04, 0.136515E+04, 0.135531E+04, 0.134565E+04, 0.133615E+04, 0.132676E+04,
 0.131748E+04, 0.130829E+04, 0.129840E+04, 0.128858E+04, 0.127883E+04, 0.126912E+04, 0.125947E+04,
 0.124985E+04, 0.124026E+04, 0.123069E+04, 0.122114E+04, 0.121161E+04, 0.120209E+04, 0.119258E+04,
 0.118307E+04, 0.117356E+04, 0.116405E+04, 0.115453E+04, 0.114500E+04, 0.113547E+04, 0.112592E+04,
 0.111635E+04, 0.110677E+04, 0.109717E+04, 0.108755E+04, 0.107791E+04, 0.106824E+04, 0.105854E+04,
 0.104882E+04, 0.103907E+04, 0.102928E+04, 0.101947E+04, 0.100961E+04, 0.989800E+03, 0.969831E+03,
 0.949694E+03, 0.929377E+03, 0.879210E+03, 0.838449E+03, 0.796773E+03, 0.754085E+03, 0.710287E+03,
 0.665281E+03, 0.618979E+03, 0.571329E+03, 0.522358E+03, 0.472259E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.905469E-04, 0.945169E-04, 0.983689E-04, 0.102138E-03, 0.105849E-03, 0.109522E-03, 0.113171E-03,
 0.116807E-03, 0.120440E-03, 0.124391E-03, 0.128358E-03, 0.132349E-03, 0.136371E-03, 0.140431E-03,
 0.144535E-03, 0.148689E-03, 0.152898E-03, 0.157168E-03, 0.161504E-03, 0.165912E-03, 0.170397E-03,
 0.174963E-03, 0.179617E-03, 0.184363E-03, 0.189208E-03, 0.194157E-03, 0.199216E-03, 0.204392E-03,
 0.209690E-03, 0.215117E-03, 0.220681E-03, 0.226388E-03, 0.232247E-03, 0.238264E-03, 0.244450E-03,
 0.250812E-03, 0.257361E-03, 0.264106E-03, 0.271057E-03, 0.278227E-03, 0.293271E-03, 0.309343E-03,
 0.326565E-03, 0.345076E-03, 0.396457E-03, 0.445397E-03, 0.503886E-03, 0.575071E-03, 0.663615E-03,
 0.776738E-03, 0.926263E-03, 0.113299E-02, 0.143730E-02, 0.192962E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.244981E+07,    ! Pressure (Pa), Sat. Temp. =    64.740
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.559190E-01, 0.568747E-01, 0.578162E-01, 0.587415E-01, 0.596508E-01, 0.605452E-01, 0.614260E-01,
 0.622947E-01, 0.631524E-01, 0.640724E-01, 0.649823E-01, 0.658834E-01, 0.667767E-01, 0.676632E-01,
 0.685438E-01, 0.694192E-01, 0.702903E-01, 0.711576E-01, 0.720218E-01, 0.728834E-01, 0.737428E-01,
 0.746006E-01, 0.754571E-01, 0.763128E-01, 0.771681E-01, 0.780233E-01, 0.788788E-01, 0.797347E-01,
 0.805915E-01, 0.814492E-01, 0.823084E-01, 0.831691E-01, 0.840316E-01, 0.848962E-01, 0.857631E-01,
 0.866325E-01, 0.875047E-01, 0.883797E-01, 0.892579E-01, 0.901394E-01, 0.919133E-01, 0.937027E-01,
 0.955091E-01, 0.973341E-01, 0.101852E+00, 0.105536E+00, 0.109317E+00, 0.113203E+00, 0.117206E+00,
 0.121334E+00, 0.125600E+00, 0.130014E+00, 0.134588E+00, 0.139333E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.296517E+06, 0.293114E+06, 0.289811E+06, 0.286591E+06, 0.283441E+06, 0.280352E+06,
 0.277316E+06, 0.274327E+06, 0.271131E+06, 0.267979E+06, 0.264868E+06, 0.261794E+06, 0.258754E+06,
 0.255746E+06, 0.252766E+06, 0.249814E+06, 0.246888E+06, 0.243985E+06, 0.241105E+06, 0.238247E+06,
 0.235409E+06, 0.232590E+06, 0.229789E+06, 0.227006E+06, 0.224240E+06, 0.221491E+06, 0.218756E+06,
 0.216037E+06, 0.213332E+06, 0.210641E+06, 0.207963E+06, 0.205299E+06, 0.202647E+06, 0.200007E+06,
 0.197379E+06, 0.194762E+06, 0.192157E+06, 0.189563E+06, 0.186979E+06, 0.181843E+06, 0.176747E+06,
 0.171688E+06, 0.166665E+06, 0.154609E+06, 0.145168E+06, 0.135837E+06, 0.126610E+06, 0.117481E+06,
 0.108447E+06, 0.995103E+05, 0.906815E+05, 0.819856E+05, 0.734759E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.953087E+03, 0.968234E+03, 0.982341E+03, 0.995599E+03, 0.100815E+04, 0.102009E+04,
 0.103151E+04, 0.104247E+04, 0.105391E+04, 0.106493E+04, 0.107557E+04, 0.108588E+04, 0.109587E+04,
 0.110559E+04, 0.111505E+04, 0.112428E+04, 0.113329E+04, 0.114210E+04, 0.115073E+04, 0.115918E+04,
 0.116747E+04, 0.117561E+04, 0.118361E+04, 0.119147E+04, 0.119921E+04, 0.120683E+04, 0.121434E+04,
 0.122175E+04, 0.122906E+04, 0.123627E+04, 0.124339E+04, 0.125042E+04, 0.125738E+04, 0.126426E+04,
 0.127106E+04, 0.127780E+04, 0.128446E+04, 0.129107E+04, 0.129761E+04, 0.131052E+04, 0.132322E+04,
 0.133573E+04, 0.134805E+04, 0.137731E+04, 0.139996E+04, 0.142216E+04, 0.144396E+04, 0.146542E+04,
 0.148656E+04, 0.150742E+04, 0.152801E+04, 0.154835E+04, 0.156846E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.187811E+04, 0.181801E+04, 0.176888E+04, 0.172766E+04, 0.169235E+04, 0.166159E+04,
 0.163445E+04, 0.161021E+04, 0.158660E+04, 0.156531E+04, 0.154595E+04, 0.152822E+04, 0.151189E+04,
 0.149676E+04, 0.148267E+04, 0.146951E+04, 0.145715E+04, 0.144551E+04, 0.143452E+04, 0.142410E+04,
 0.141420E+04, 0.140477E+04, 0.139577E+04, 0.138717E+04, 0.137892E+04, 0.137100E+04, 0.136339E+04,
 0.135605E+04, 0.134898E+04, 0.134214E+04, 0.133553E+04, 0.132913E+04, 0.132292E+04, 0.131690E+04,
 0.131105E+04, 0.130536E+04, 0.129982E+04, 0.129443E+04, 0.128917E+04, 0.127903E+04, 0.126936E+04,
 0.126011E+04, 0.125124E+04, 0.123112E+04, 0.121639E+04, 0.120260E+04, 0.118959E+04, 0.117711E+04,
 0.116474E+04, 0.115169E+04, 0.113653E+04, 0.111663E+04, 0.108723E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.137610E+04, 0.136595E+04, 0.135604E+04, 0.134632E+04, 0.133676E+04, 0.132734E+04,
 0.131802E+04, 0.130880E+04, 0.129888E+04, 0.128903E+04, 0.127926E+04, 0.126953E+04, 0.125986E+04,
 0.125022E+04, 0.124061E+04, 0.123103E+04, 0.122147E+04, 0.121193E+04, 0.120240E+04, 0.119288E+04,
 0.118336E+04, 0.117384E+04, 0.116432E+04, 0.115479E+04, 0.114526E+04, 0.113572E+04, 0.112616E+04,
 0.111659E+04, 0.110700E+04, 0.109740E+04, 0.108777E+04, 0.107812E+04, 0.106845E+04, 0.105875E+04,
 0.104902E+04, 0.103926E+04, 0.102947E+04, 0.101965E+04, 0.100980E+04, 0.989978E+03, 0.970003E+03,
 0.949860E+03, 0.929538E+03, 0.879359E+03, 0.838590E+03, 0.796907E+03, 0.754213E+03, 0.710410E+03,
 0.665398E+03, 0.619092E+03, 0.571437E+03, 0.522462E+03, 0.472359E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.937645E-04, 0.976719E-04, 0.101485E-03, 0.105233E-03, 0.108936E-03, 0.112610E-03,
 0.116268E-03, 0.119920E-03, 0.123889E-03, 0.127872E-03, 0.131876E-03, 0.135911E-03, 0.139981E-03,
 0.144095E-03, 0.148257E-03, 0.152474E-03, 0.156750E-03, 0.161093E-03, 0.165506E-03, 0.169994E-03,
 0.174565E-03, 0.179222E-03, 0.183972E-03, 0.188819E-03, 0.193770E-03, 0.198831E-03, 0.204008E-03,
 0.209307E-03, 0.214734E-03, 0.220298E-03, 0.226005E-03, 0.231863E-03, 0.237880E-03, 0.244064E-03,
 0.250425E-03, 0.256971E-03, 0.263714E-03, 0.270663E-03, 0.277830E-03, 0.292866E-03, 0.308929E-03,
 0.326141E-03, 0.344640E-03, 0.395982E-03, 0.444880E-03, 0.503313E-03, 0.574423E-03, 0.662864E-03,
 0.775842E-03, 0.925151E-03, 0.113154E-02, 0.143525E-02, 0.192639E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.235444E+07,    ! Pressure (Pa), Sat. Temp. =    62.898
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.566863E-01, 0.576370E-01, 0.585713E-01, 0.594890E-01, 0.603912E-01, 0.612792E-01,
 0.621543E-01, 0.630179E-01, 0.639438E-01, 0.648591E-01, 0.657650E-01, 0.666628E-01, 0.675534E-01,
 0.684378E-01, 0.693169E-01, 0.701913E-01, 0.710617E-01, 0.719287E-01, 0.727930E-01, 0.736550E-01,
 0.745152E-01, 0.753740E-01, 0.762318E-01, 0.770891E-01, 0.779463E-01, 0.788036E-01, 0.796612E-01,
 0.805196E-01, 0.813790E-01, 0.822396E-01, 0.831018E-01, 0.839657E-01, 0.848316E-01, 0.856998E-01,
 0.865704E-01, 0.874438E-01, 0.883200E-01, 0.891992E-01, 0.900818E-01, 0.918576E-01, 0.936489E-01,
 0.954571E-01, 0.972837E-01, 0.101805E+00, 0.105492E+00, 0.109275E+00, 0.113163E+00, 0.117167E+00,
 0.121298E+00, 0.125566E+00, 0.129981E+00, 0.134556E+00, 0.139303E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.293283E+06, 0.289955E+06, 0.286716E+06, 0.283549E+06, 0.280446E+06,
 0.277399E+06, 0.274400E+06, 0.271194E+06, 0.268034E+06, 0.264915E+06, 0.261835E+06, 0.258789E+06,
 0.255775E+06, 0.252791E+06, 0.249835E+06, 0.246904E+06, 0.243998E+06, 0.241115E+06, 0.238254E+06,
 0.235412E+06, 0.232591E+06, 0.229788E+06, 0.227003E+06, 0.224235E+06, 0.221483E+06, 0.218747E+06,
 0.216026E+06, 0.213319E+06, 0.210627E+06, 0.207948E+06, 0.205282E+06, 0.202628E+06, 0.199987E+06,
 0.197358E+06, 0.194741E+06, 0.192135E+06, 0.189539E+06, 0.186955E+06, 0.181817E+06, 0.176719E+06,
 0.171659E+06, 0.166635E+06, 0.154576E+06, 0.145133E+06, 0.135801E+06, 0.126572E+06, 0.117442E+06,
 0.108407E+06, 0.994696E+05, 0.906400E+05, 0.819435E+05, 0.734331E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.965735E+03, 0.980114E+03, 0.993592E+03, 0.100632E+04, 0.101842E+04,
 0.102997E+04, 0.104104E+04, 0.105259E+04, 0.106370E+04, 0.107442E+04, 0.108480E+04, 0.109486E+04,
 0.110464E+04, 0.111415E+04, 0.112343E+04, 0.113248E+04, 0.114133E+04, 0.114999E+04, 0.115848E+04,
 0.116680E+04, 0.117497E+04, 0.118299E+04, 0.119089E+04, 0.119865E+04, 0.120629E+04, 0.121382E+04,
 0.122125E+04, 0.122857E+04, 0.123580E+04, 0.124294E+04, 0.124999E+04, 0.125696E+04, 0.126385E+04,
 0.127067E+04, 0.127742E+04, 0.128410E+04, 0.129071E+04, 0.129726E+04, 0.131020E+04, 0.132292E+04,
 0.133544E+04, 0.134777E+04, 0.137707E+04, 0.139974E+04, 0.142195E+04, 0.144378E+04, 0.146525E+04,
 0.148641E+04, 0.150728E+04, 0.152788E+04, 0.154823E+04, 0.156835E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.183281E+04, 0.178071E+04, 0.173736E+04, 0.170045E+04, 0.166848E+04,
 0.164037E+04, 0.161537E+04, 0.159108E+04, 0.156924E+04, 0.154943E+04, 0.153132E+04, 0.151467E+04,
 0.149926E+04, 0.148494E+04, 0.147157E+04, 0.145903E+04, 0.144724E+04, 0.143610E+04, 0.142556E+04,
 0.141555E+04, 0.140603E+04, 0.139694E+04, 0.138825E+04, 0.137993E+04, 0.137195E+04, 0.136427E+04,
 0.135688E+04, 0.134975E+04, 0.134287E+04, 0.133622E+04, 0.132978E+04, 0.132354E+04, 0.131748E+04,
 0.131160E+04, 0.130588E+04, 0.130032E+04, 0.129490E+04, 0.128962E+04, 0.127944E+04, 0.126972E+04,
 0.126044E+04, 0.125154E+04, 0.123136E+04, 0.121660E+04, 0.120278E+04, 0.118975E+04, 0.117725E+04,
 0.116486E+04, 0.115180E+04, 0.113663E+04, 0.111672E+04, 0.108731E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.136674E+04, 0.135675E+04, 0.134698E+04, 0.133737E+04, 0.132791E+04,
 0.131855E+04, 0.130930E+04, 0.129935E+04, 0.128948E+04, 0.127968E+04, 0.126993E+04, 0.126024E+04,
 0.125058E+04, 0.124096E+04, 0.123137E+04, 0.122180E+04, 0.121224E+04, 0.120270E+04, 0.119316E+04,
 0.118364E+04, 0.117411E+04, 0.116458E+04, 0.115505E+04, 0.114551E+04, 0.113596E+04, 0.112639E+04,
 0.111682E+04, 0.110722E+04, 0.109761E+04, 0.108798E+04, 0.107833E+04, 0.106865E+04, 0.105895E+04,
 0.104921E+04, 0.103945E+04, 0.102966E+04, 0.101984E+04, 0.100998E+04, 0.990150E+03, 0.970169E+03,
 0.950021E+03, 0.929694E+03, 0.879504E+03, 0.838728E+03, 0.797038E+03, 0.754338E+03, 0.710529E+03,
 0.665512E+03, 0.619201E+03, 0.571542E+03, 0.522563E+03, 0.472457E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.969805E-04, 0.100840E-03, 0.104625E-03, 0.108358E-03, 0.112058E-03,
 0.115739E-03, 0.119411E-03, 0.123398E-03, 0.127396E-03, 0.131414E-03, 0.135461E-03, 0.139542E-03,
 0.143665E-03, 0.147836E-03, 0.152060E-03, 0.156343E-03, 0.160691E-03, 0.165109E-03, 0.169603E-03,
 0.174177E-03, 0.178838E-03, 0.183590E-03, 0.188440E-03, 0.193394E-03, 0.198456E-03, 0.203634E-03,
 0.208934E-03, 0.214362E-03, 0.219926E-03, 0.225633E-03, 0.231490E-03, 0.237506E-03, 0.243689E-03,
 0.250049E-03, 0.256593E-03, 0.263333E-03, 0.270280E-03, 0.277444E-03, 0.292473E-03, 0.308528E-03,
 0.325729E-03, 0.344217E-03, 0.395521E-03, 0.444378E-03, 0.502757E-03, 0.573794E-03, 0.662136E-03,
 0.774973E-03, 0.924073E-03, 0.113013E-02, 0.143327E-02, 0.192326E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.226191E+07,    ! Pressure (Pa), Sat. Temp. =    61.055
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.574605E-01, 0.584037E-01, 0.593299E-01, 0.602399E-01, 0.611350E-01,
 0.620165E-01, 0.628861E-01, 0.638178E-01, 0.647384E-01, 0.656492E-01, 0.665514E-01, 0.674462E-01,
 0.683344E-01, 0.692169E-01, 0.700946E-01, 0.709680E-01, 0.718379E-01, 0.727049E-01, 0.735694E-01,
 0.744319E-01, 0.752929E-01, 0.761529E-01, 0.770122E-01, 0.778712E-01, 0.787303E-01, 0.795897E-01,
 0.804497E-01, 0.813106E-01, 0.821728E-01, 0.830363E-01, 0.839016E-01, 0.847688E-01, 0.856382E-01,
 0.865101E-01, 0.873845E-01, 0.882618E-01, 0.891422E-01, 0.900258E-01, 0.918035E-01, 0.935966E-01,
 0.954065E-01, 0.972347E-01, 0.101760E+00, 0.105449E+00, 0.109234E+00, 0.113124E+00, 0.117131E+00,
 0.121263E+00, 0.125532E+00, 0.129949E+00, 0.134525E+00, 0.139274E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.290101E+06, 0.286841E+06, 0.283658E+06, 0.280541E+06,
 0.277481E+06, 0.274472E+06, 0.271256E+06, 0.268088E+06, 0.264962E+06, 0.261875E+06, 0.258824E+06,
 0.255805E+06, 0.252816E+06, 0.249855E+06, 0.246921E+06, 0.244011E+06, 0.241125E+06, 0.238260E+06,
 0.235416E+06, 0.232592E+06, 0.229787E+06, 0.227000E+06, 0.224230E+06, 0.221476E+06, 0.218738E+06,
 0.216015E+06, 0.213307E+06, 0.210613E+06, 0.207932E+06, 0.205265E+06, 0.202611E+06, 0.199969E+06,
 0.197338E+06, 0.194720E+06, 0.192113E+06, 0.189517E+06, 0.186931E+06, 0.181792E+06, 0.176692E+06,
 0.171630E+06, 0.166605E+06, 0.154544E+06, 0.145099E+06, 0.135766E+06, 0.126536E+06, 0.117404E+06,
 0.108368E+06, 0.994302E+05, 0.905998E+05, 0.819025E+05, 0.733916E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.977897E+03, 0.991600E+03, 0.100451E+04, 0.101677E+04,
 0.102845E+04, 0.103963E+04, 0.105129E+04, 0.106249E+04, 0.107330E+04, 0.108374E+04, 0.109387E+04,
 0.110370E+04, 0.111327E+04, 0.112259E+04, 0.113169E+04, 0.114058E+04, 0.114928E+04, 0.115780E+04,
 0.116615E+04, 0.117435E+04, 0.118240E+04, 0.119031E+04, 0.119810E+04, 0.120577E+04, 0.121332E+04,
 0.122076E+04, 0.122810E+04, 0.123535E+04, 0.124250E+04, 0.124957E+04, 0.125655E+04, 0.126346E+04,
 0.127029E+04, 0.127705E+04, 0.128374E+04, 0.129036E+04, 0.129693E+04, 0.130988E+04, 0.132261E+04,
 0.133515E+04, 0.134750E+04, 0.137683E+04, 0.139952E+04, 0.142176E+04, 0.144360E+04, 0.146509E+04,
 0.148626E+04, 0.150714E+04, 0.152775E+04, 0.154812E+04, 0.156825E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.179287E+04, 0.174725E+04, 0.170867E+04, 0.167543E+04,
 0.164633E+04, 0.162054E+04, 0.159556E+04, 0.157316E+04, 0.155289E+04, 0.153440E+04, 0.151742E+04,
 0.150174E+04, 0.148718E+04, 0.147360E+04, 0.146089E+04, 0.144894E+04, 0.143766E+04, 0.142700E+04,
 0.141688E+04, 0.140726E+04, 0.139808E+04, 0.138932E+04, 0.138092E+04, 0.137287E+04, 0.136514E+04,
 0.135769E+04, 0.135052E+04, 0.134359E+04, 0.133690E+04, 0.133042E+04, 0.132414E+04, 0.131805E+04,
 0.131214E+04, 0.130639E+04, 0.130080E+04, 0.129536E+04, 0.129005E+04, 0.127983E+04, 0.127008E+04,
 0.126076E+04, 0.125184E+04, 0.123160E+04, 0.121680E+04, 0.120296E+04, 0.118991E+04, 0.117739E+04,
 0.116498E+04, 0.115191E+04, 0.113672E+04, 0.111680E+04, 0.108738E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135747E+04, 0.134763E+04, 0.133797E+04, 0.132846E+04,
 0.131908E+04, 0.130979E+04, 0.129981E+04, 0.128991E+04, 0.128009E+04, 0.127032E+04, 0.126061E+04,
 0.125094E+04, 0.124130E+04, 0.123169E+04, 0.122211E+04, 0.121254E+04, 0.120299E+04, 0.119345E+04,
 0.118391E+04, 0.117437E+04, 0.116484E+04, 0.115529E+04, 0.114575E+04, 0.113619E+04, 0.112662E+04,
 0.111704E+04, 0.110744E+04, 0.109783E+04, 0.108819E+04, 0.107853E+04, 0.106885E+04, 0.105914E+04,
 0.104940E+04, 0.103964E+04, 0.102984E+04, 0.102001E+04, 0.101015E+04, 0.990318E+03, 0.970331E+03,
 0.950177E+03, 0.929845E+03, 0.879645E+03, 0.838861E+03, 0.797164E+03, 0.754459E+03, 0.710644E+03,
 0.665623E+03, 0.619307E+03, 0.571645E+03, 0.522661E+03, 0.472552E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100202E-03, 0.104025E-03, 0.107790E-03, 0.111517E-03,
 0.115220E-03, 0.118911E-03, 0.122917E-03, 0.126931E-03, 0.130963E-03, 0.135021E-03, 0.139113E-03,
 0.143246E-03, 0.147425E-03, 0.151657E-03, 0.155947E-03, 0.160300E-03, 0.164724E-03, 0.169222E-03,
 0.173800E-03, 0.178464E-03, 0.183220E-03, 0.188072E-03, 0.193028E-03, 0.198092E-03, 0.203271E-03,
 0.208572E-03, 0.214001E-03, 0.219565E-03, 0.225271E-03, 0.231128E-03, 0.237143E-03, 0.243325E-03,
 0.249683E-03, 0.256226E-03, 0.262964E-03, 0.269908E-03, 0.277069E-03, 0.292092E-03, 0.308139E-03,
 0.325330E-03, 0.343806E-03, 0.395074E-03, 0.443891E-03, 0.502218E-03, 0.573185E-03, 0.661430E-03,
 0.774130E-03, 0.923028E-03, 0.112876E-02, 0.143135E-02, 0.192023E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.217216E+07,    ! Pressure (Pa), Sat. Temp. =    59.213
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.582390E-01, 0.591736E-01, 0.600913E-01, 0.609934E-01,
 0.618815E-01, 0.627569E-01, 0.636944E-01, 0.646203E-01, 0.655359E-01, 0.664426E-01, 0.673414E-01,
 0.682334E-01, 0.691194E-01, 0.700002E-01, 0.708767E-01, 0.717494E-01, 0.726190E-01, 0.734859E-01,
 0.743508E-01, 0.752140E-01, 0.760760E-01, 0.769373E-01, 0.777982E-01, 0.786590E-01, 0.795201E-01,
 0.803817E-01, 0.812441E-01, 0.821077E-01, 0.829726E-01, 0.838392E-01, 0.847077E-01, 0.855784E-01,
 0.864514E-01, 0.873270E-01, 0.882053E-01, 0.890867E-01, 0.899713E-01, 0.917510E-01, 0.935458E-01,
 0.953574E-01, 0.971871E-01, 0.101715E+00, 0.105407E+00, 0.109194E+00, 0.113087E+00, 0.117095E+00,
 0.121229E+00, 0.125499E+00, 0.129918E+00, 0.134495E+00, 0.139245E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.286966E+06, 0.283766E+06, 0.280635E+06,
 0.277563E+06, 0.274544E+06, 0.271319E+06, 0.268142E+06, 0.265009E+06, 0.261916E+06, 0.258858E+06,
 0.255834E+06, 0.252841E+06, 0.249876E+06, 0.246938E+06, 0.244024E+06, 0.241135E+06, 0.238267E+06,
 0.235421E+06, 0.232594E+06, 0.229787E+06, 0.226997E+06, 0.224225E+06, 0.221469E+06, 0.218729E+06,
 0.216005E+06, 0.213295E+06, 0.210600E+06, 0.207918E+06, 0.205249E+06, 0.202594E+06, 0.199950E+06,
 0.197319E+06, 0.194700E+06, 0.192092E+06, 0.189495E+06, 0.186908E+06, 0.181767E+06, 0.176666E+06,
 0.171603E+06, 0.166577E+06, 0.154512E+06, 0.145067E+06, 0.135732E+06, 0.126500E+06, 0.117368E+06,
 0.108331E+06, 0.993919E+05, 0.905608E+05, 0.818629E+05, 0.733514E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.989624E+03, 0.100273E+04, 0.101513E+04,
 0.102695E+04, 0.103825E+04, 0.105001E+04, 0.106131E+04, 0.107219E+04, 0.108271E+04, 0.109290E+04,
 0.110279E+04, 0.111241E+04, 0.112178E+04, 0.113092E+04, 0.113985E+04, 0.114858E+04, 0.115713E+04,
 0.116551E+04, 0.117374E+04, 0.118182E+04, 0.118976E+04, 0.119756E+04, 0.120525E+04, 0.121282E+04,
 0.122028E+04, 0.122764E+04, 0.123491E+04, 0.124207E+04, 0.124916E+04, 0.125615E+04, 0.126307E+04,
 0.126991E+04, 0.127668E+04, 0.128339E+04, 0.129002E+04, 0.129660E+04, 0.130957E+04, 0.132232E+04,
 0.133488E+04, 0.134724E+04, 0.137660E+04, 0.139931E+04, 0.142157E+04, 0.144342E+04, 0.146493E+04,
 0.148611E+04, 0.150700E+04, 0.152763E+04, 0.154800E+04, 0.156815E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.175734E+04, 0.171701E+04, 0.168244E+04,
 0.165232E+04, 0.162572E+04, 0.160004E+04, 0.157707E+04, 0.155633E+04, 0.153745E+04, 0.152015E+04,
 0.150419E+04, 0.148939E+04, 0.147561E+04, 0.146272E+04, 0.145061E+04, 0.143920E+04, 0.142841E+04,
 0.141819E+04, 0.140847E+04, 0.139920E+04, 0.139036E+04, 0.138190E+04, 0.137378E+04, 0.136599E+04,
 0.135849E+04, 0.135126E+04, 0.134429E+04, 0.133756E+04, 0.133104E+04, 0.132473E+04, 0.131860E+04,
 0.131266E+04, 0.130689E+04, 0.130127E+04, 0.129580E+04, 0.129047E+04, 0.128021E+04, 0.127043E+04,
 0.126108E+04, 0.125213E+04, 0.123184E+04, 0.121700E+04, 0.120313E+04, 0.119005E+04, 0.117752E+04,
 0.116510E+04, 0.115201E+04, 0.113681E+04, 0.111688E+04, 0.108745E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.134828E+04, 0.133857E+04, 0.132901E+04,
 0.131959E+04, 0.131027E+04, 0.130026E+04, 0.129034E+04, 0.128049E+04, 0.127071E+04, 0.126097E+04,
 0.125129E+04, 0.124163E+04, 0.123201E+04, 0.122242E+04, 0.121284E+04, 0.120327E+04, 0.119372E+04,
 0.118417E+04, 0.117463E+04, 0.116508E+04, 0.115554E+04, 0.114598E+04, 0.113642E+04, 0.112684E+04,
 0.111726E+04, 0.110765E+04, 0.109803E+04, 0.108839E+04, 0.107873E+04, 0.106904E+04, 0.105933E+04,
 0.104959E+04, 0.103982E+04, 0.103002E+04, 0.102019E+04, 0.101032E+04, 0.990481E+03, 0.970488E+03,
 0.950329E+03, 0.929992E+03, 0.879781E+03, 0.838990E+03, 0.797287E+03, 0.754576E+03, 0.710757E+03,
 0.665730E+03, 0.619410E+03, 0.571744E+03, 0.522757E+03, 0.472644E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103434E-03, 0.107231E-03, 0.110985E-03,
 0.114711E-03, 0.118422E-03, 0.122446E-03, 0.126476E-03, 0.130522E-03, 0.134592E-03, 0.138695E-03,
 0.142837E-03, 0.147025E-03, 0.151264E-03, 0.155560E-03, 0.159920E-03, 0.164348E-03, 0.168851E-03,
 0.173433E-03, 0.178101E-03, 0.182859E-03, 0.187714E-03, 0.192672E-03, 0.197737E-03, 0.202918E-03,
 0.208220E-03, 0.213649E-03, 0.219214E-03, 0.224920E-03, 0.230777E-03, 0.236791E-03, 0.242972E-03,
 0.249328E-03, 0.255869E-03, 0.262605E-03, 0.269547E-03, 0.276705E-03, 0.291722E-03, 0.307760E-03,
 0.324943E-03, 0.343407E-03, 0.394640E-03, 0.443419E-03, 0.501695E-03, 0.572594E-03, 0.660746E-03,
 0.773314E-03, 0.922016E-03, 0.112744E-02, 0.142949E-02, 0.191730E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.208511E+07,    ! Pressure (Pa), Sat. Temp. =    57.370
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.590199E-01, 0.599454E-01, 0.608546E-01,
 0.617491E-01, 0.626303E-01, 0.635737E-01, 0.645048E-01, 0.654252E-01, 0.663362E-01, 0.672391E-01,
 0.681347E-01, 0.690242E-01, 0.699082E-01, 0.707877E-01, 0.716631E-01, 0.725353E-01, 0.734046E-01,
 0.742718E-01, 0.751372E-01, 0.760012E-01, 0.768643E-01, 0.777271E-01, 0.785896E-01, 0.794523E-01,
 0.803155E-01, 0.811794E-01, 0.820444E-01, 0.829107E-01, 0.837786E-01, 0.846483E-01, 0.855202E-01,
 0.863943E-01, 0.872710E-01, 0.881504E-01, 0.890328E-01, 0.899184E-01, 0.916999E-01, 0.934965E-01,
 0.953097E-01, 0.971409E-01, 0.101673E+00, 0.105367E+00, 0.109156E+00, 0.113050E+00, 0.117060E+00,
 0.121195E+00, 0.125468E+00, 0.129887E+00, 0.134466E+00, 0.139217E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.283874E+06, 0.280729E+06,
 0.277645E+06, 0.274616E+06, 0.271381E+06, 0.268196E+06, 0.265055E+06, 0.261955E+06, 0.258892E+06,
 0.255863E+06, 0.252865E+06, 0.249896E+06, 0.246954E+06, 0.244038E+06, 0.241145E+06, 0.238274E+06,
 0.235425E+06, 0.232596E+06, 0.229786E+06, 0.226995E+06, 0.224220E+06, 0.221463E+06, 0.218721E+06,
 0.215995E+06, 0.213284E+06, 0.210587E+06, 0.207904E+06, 0.205234E+06, 0.202577E+06, 0.199933E+06,
 0.197301E+06, 0.194680E+06, 0.192071E+06, 0.189473E+06, 0.186886E+06, 0.181743E+06, 0.176641E+06,
 0.171577E+06, 0.166549E+06, 0.154482E+06, 0.145035E+06, 0.135699E+06, 0.126466E+06, 0.117332E+06,
 0.108295E+06, 0.993548E+05, 0.905230E+05, 0.818244E+05, 0.733123E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.100096E+04, 0.101352E+04,
 0.102547E+04, 0.103689E+04, 0.104875E+04, 0.106014E+04, 0.107111E+04, 0.108170E+04, 0.109195E+04,
 0.110190E+04, 0.111156E+04, 0.112098E+04, 0.113016E+04, 0.113913E+04, 0.114790E+04, 0.115648E+04,
 0.116489E+04, 0.117315E+04, 0.118125E+04, 0.118921E+04, 0.119704E+04, 0.120475E+04, 0.121234E+04,
 0.121982E+04, 0.122720E+04, 0.123448E+04, 0.124166E+04, 0.124875E+04, 0.125577E+04, 0.126270E+04,
 0.126955E+04, 0.127633E+04, 0.128305E+04, 0.128969E+04, 0.129628E+04, 0.130927E+04, 0.132204E+04,
 0.133461E+04, 0.134699E+04, 0.137637E+04, 0.139911E+04, 0.142138E+04, 0.144325E+04, 0.146477E+04,
 0.148597E+04, 0.150687E+04, 0.152751E+04, 0.154789E+04, 0.156805E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.172545E+04, 0.168951E+04,
 0.165833E+04, 0.163090E+04, 0.160450E+04, 0.158095E+04, 0.155974E+04, 0.154047E+04, 0.152284E+04,
 0.150661E+04, 0.149158E+04, 0.147759E+04, 0.146452E+04, 0.145226E+04, 0.144071E+04, 0.142980E+04,
 0.141947E+04, 0.140965E+04, 0.140030E+04, 0.139138E+04, 0.138285E+04, 0.137467E+04, 0.136682E+04,
 0.135927E+04, 0.135199E+04, 0.134498E+04, 0.133820E+04, 0.133165E+04, 0.132530E+04, 0.131914E+04,
 0.131317E+04, 0.130737E+04, 0.130173E+04, 0.129624E+04, 0.129089E+04, 0.128059E+04, 0.127077E+04,
 0.126139E+04, 0.125241E+04, 0.123206E+04, 0.121720E+04, 0.120330E+04, 0.119020E+04, 0.117765E+04,
 0.116521E+04, 0.115211E+04, 0.113690E+04, 0.111696E+04, 0.108752E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133915E+04, 0.132956E+04,
 0.132010E+04, 0.131075E+04, 0.130070E+04, 0.129076E+04, 0.128089E+04, 0.127108E+04, 0.126133E+04,
 0.125163E+04, 0.124196E+04, 0.123232E+04, 0.122272E+04, 0.121313E+04, 0.120355E+04, 0.119399E+04,
 0.118443E+04, 0.117488E+04, 0.116533E+04, 0.115577E+04, 0.114621E+04, 0.113664E+04, 0.112706E+04,
 0.111747E+04, 0.110786E+04, 0.109823E+04, 0.108858E+04, 0.107892E+04, 0.106922E+04, 0.105951E+04,
 0.104976E+04, 0.103999E+04, 0.103019E+04, 0.102035E+04, 0.101048E+04, 0.990640E+03, 0.970641E+03,
 0.950477E+03, 0.930135E+03, 0.879914E+03, 0.839116E+03, 0.797407E+03, 0.754690E+03, 0.710865E+03,
 0.665834E+03, 0.619510E+03, 0.571840E+03, 0.522849E+03, 0.472733E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106682E-03, 0.110463E-03,
 0.114212E-03, 0.117943E-03, 0.121985E-03, 0.126031E-03, 0.130091E-03, 0.134174E-03, 0.138287E-03,
 0.142439E-03, 0.146634E-03, 0.150881E-03, 0.155184E-03, 0.159549E-03, 0.163983E-03, 0.168490E-03,
 0.173076E-03, 0.177747E-03, 0.182509E-03, 0.187366E-03, 0.192326E-03, 0.197393E-03, 0.202575E-03,
 0.207878E-03, 0.213308E-03, 0.218872E-03, 0.224579E-03, 0.230435E-03, 0.236449E-03, 0.242629E-03,
 0.248983E-03, 0.255523E-03, 0.262257E-03, 0.269196E-03, 0.276352E-03, 0.291362E-03, 0.307394E-03,
 0.324567E-03, 0.343021E-03, 0.394220E-03, 0.442962E-03, 0.501188E-03, 0.572021E-03, 0.660082E-03,
 0.772522E-03, 0.921035E-03, 0.112616E-02, 0.142770E-02, 0.191447E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.200071E+07,    ! Pressure (Pa), Sat. Temp. =    55.528
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.598021E-01, 0.607184E-01,
 0.616193E-01, 0.625064E-01, 0.634555E-01, 0.643919E-01, 0.653170E-01, 0.662324E-01, 0.671392E-01,
 0.680385E-01, 0.689313E-01, 0.698185E-01, 0.707008E-01, 0.715790E-01, 0.724537E-01, 0.733255E-01,
 0.741949E-01, 0.750623E-01, 0.759284E-01, 0.767934E-01, 0.776579E-01, 0.785221E-01, 0.793864E-01,
 0.802511E-01, 0.811165E-01, 0.819829E-01, 0.828505E-01, 0.837197E-01, 0.845906E-01, 0.854636E-01,
 0.863389E-01, 0.872166E-01, 0.880971E-01, 0.889805E-01, 0.898670E-01, 0.916503E-01, 0.934486E-01,
 0.952633E-01, 0.970960E-01, 0.101631E+00, 0.105327E+00, 0.109118E+00, 0.113015E+00, 0.117026E+00,
 0.121163E+00, 0.125437E+00, 0.129858E+00, 0.134438E+00, 0.139190E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.280822E+06,
 0.277727E+06, 0.274687E+06, 0.271442E+06, 0.268249E+06, 0.265101E+06, 0.261995E+06, 0.258926E+06,
 0.255892E+06, 0.252889E+06, 0.249916E+06, 0.246971E+06, 0.244051E+06, 0.241155E+06, 0.238281E+06,
 0.235430E+06, 0.232598E+06, 0.229786E+06, 0.226992E+06, 0.224216E+06, 0.221457E+06, 0.218714E+06,
 0.215986E+06, 0.213274E+06, 0.210575E+06, 0.207891E+06, 0.205220E+06, 0.202562E+06, 0.199916E+06,
 0.197283E+06, 0.194661E+06, 0.192051E+06, 0.189453E+06, 0.186865E+06, 0.181720E+06, 0.176616E+06,
 0.171551E+06, 0.166522E+06, 0.154453E+06, 0.145004E+06, 0.135666E+06, 0.126433E+06, 0.117298E+06,
 0.108260E+06, 0.993189E+05, 0.904863E+05, 0.817872E+05, 0.732745E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101193E+04,
 0.102402E+04, 0.103555E+04, 0.104752E+04, 0.105900E+04, 0.107005E+04, 0.108071E+04, 0.109102E+04,
 0.110102E+04, 0.111074E+04, 0.112020E+04, 0.112942E+04, 0.113843E+04, 0.114723E+04, 0.115585E+04,
 0.116429E+04, 0.117257E+04, 0.118070E+04, 0.118868E+04, 0.119654E+04, 0.120426E+04, 0.121187E+04,
 0.121937E+04, 0.122676E+04, 0.123406E+04, 0.124126E+04, 0.124837E+04, 0.125539E+04, 0.126233E+04,
 0.126920E+04, 0.127599E+04, 0.128272E+04, 0.128938E+04, 0.129597E+04, 0.130898E+04, 0.132176E+04,
 0.133435E+04, 0.134674E+04, 0.137616E+04, 0.139891E+04, 0.142120E+04, 0.144309E+04, 0.146462E+04,
 0.148583E+04, 0.150675E+04, 0.152739E+04, 0.154779E+04, 0.156795E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.169664E+04,
 0.166437E+04, 0.163608E+04, 0.160895E+04, 0.158482E+04, 0.156313E+04, 0.154347E+04, 0.152551E+04,
 0.150900E+04, 0.149373E+04, 0.147954E+04, 0.146629E+04, 0.145388E+04, 0.144219E+04, 0.143117E+04,
 0.142073E+04, 0.141081E+04, 0.140138E+04, 0.139238E+04, 0.138378E+04, 0.137554E+04, 0.136763E+04,
 0.136003E+04, 0.135271E+04, 0.134565E+04, 0.133883E+04, 0.133224E+04, 0.132586E+04, 0.131967E+04,
 0.131367E+04, 0.130784E+04, 0.130218E+04, 0.129666E+04, 0.129129E+04, 0.128095E+04, 0.127110E+04,
 0.126169E+04, 0.125268E+04, 0.123228E+04, 0.121739E+04, 0.120346E+04, 0.119034E+04, 0.117777E+04,
 0.116532E+04, 0.115220E+04, 0.113699E+04, 0.111704E+04, 0.108759E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133009E+04,
 0.132059E+04, 0.131121E+04, 0.130114E+04, 0.129116E+04, 0.128127E+04, 0.127145E+04, 0.126168E+04,
 0.125196E+04, 0.124228E+04, 0.123263E+04, 0.122301E+04, 0.121341E+04, 0.120382E+04, 0.119425E+04,
 0.118468E+04, 0.117512E+04, 0.116556E+04, 0.115600E+04, 0.114643E+04, 0.113686E+04, 0.112727E+04,
 0.111767E+04, 0.110806E+04, 0.109842E+04, 0.108877E+04, 0.107910E+04, 0.106941E+04, 0.105969E+04,
 0.104994E+04, 0.104016E+04, 0.103035E+04, 0.102052E+04, 0.101064E+04, 0.990793E+03, 0.970790E+03,
 0.950620E+03, 0.930274E+03, 0.880043E+03, 0.839238E+03, 0.797523E+03, 0.754800E+03, 0.710971E+03,
 0.665936E+03, 0.619607E+03, 0.571933E+03, 0.522939E+03, 0.472819E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109950E-03,
 0.113723E-03, 0.117474E-03, 0.121534E-03, 0.125596E-03, 0.129670E-03, 0.133765E-03, 0.137889E-03,
 0.142050E-03, 0.146254E-03, 0.150508E-03, 0.154818E-03, 0.159189E-03, 0.163627E-03, 0.168139E-03,
 0.172729E-03, 0.177404E-03, 0.182168E-03, 0.187028E-03, 0.191989E-03, 0.197059E-03, 0.202242E-03,
 0.207545E-03, 0.212976E-03, 0.218541E-03, 0.224248E-03, 0.230103E-03, 0.236116E-03, 0.242295E-03,
 0.248649E-03, 0.255187E-03, 0.261919E-03, 0.268856E-03, 0.276010E-03, 0.291014E-03, 0.307038E-03,
 0.324202E-03, 0.342646E-03, 0.393812E-03, 0.442518E-03, 0.500697E-03, 0.571466E-03, 0.659440E-03,
 0.771756E-03, 0.920085E-03, 0.112492E-02, 0.142595E-02, 0.191172E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.191890E+07,    ! Pressure (Pa), Sat. Temp. =    53.685
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.605849E-01,
 0.614922E-01, 0.623851E-01, 0.633399E-01, 0.642815E-01, 0.652113E-01, 0.661310E-01, 0.670417E-01,
 0.679446E-01, 0.688408E-01, 0.697311E-01, 0.706163E-01, 0.714971E-01, 0.723743E-01, 0.732484E-01,
 0.741200E-01, 0.749895E-01, 0.758575E-01, 0.767243E-01, 0.775906E-01, 0.784565E-01, 0.793224E-01,
 0.801885E-01, 0.810553E-01, 0.819231E-01, 0.827920E-01, 0.836624E-01, 0.845345E-01, 0.854086E-01,
 0.862850E-01, 0.871638E-01, 0.880452E-01, 0.889296E-01, 0.898171E-01, 0.916021E-01, 0.934020E-01,
 0.952183E-01, 0.970525E-01, 0.101590E+00, 0.105289E+00, 0.109082E+00, 0.112980E+00, 0.116993E+00,
 0.121132E+00, 0.125407E+00, 0.129829E+00, 0.134411E+00, 0.139164E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.277807E+06, 0.274757E+06, 0.271503E+06, 0.268302E+06, 0.265147E+06, 0.262034E+06, 0.258960E+06,
 0.255921E+06, 0.252914E+06, 0.249936E+06, 0.246987E+06, 0.244064E+06, 0.241165E+06, 0.238289E+06,
 0.235434E+06, 0.232600E+06, 0.229786E+06, 0.226990E+06, 0.224212E+06, 0.221451E+06, 0.218707E+06,
 0.215978E+06, 0.213263E+06, 0.210564E+06, 0.207878E+06, 0.205206E+06, 0.202547E+06, 0.199900E+06,
 0.197266E+06, 0.194643E+06, 0.192032E+06, 0.189433E+06, 0.186844E+06, 0.181698E+06, 0.176593E+06,
 0.171526E+06, 0.166497E+06, 0.154425E+06, 0.144975E+06, 0.135635E+06, 0.126401E+06, 0.117265E+06,
 0.108225E+06, 0.992841E+05, 0.904508E+05, 0.817510E+05, 0.732379E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.102258E+04, 0.103423E+04, 0.104631E+04, 0.105788E+04, 0.106901E+04, 0.107974E+04, 0.109011E+04,
 0.110017E+04, 0.110994E+04, 0.111944E+04, 0.112871E+04, 0.113775E+04, 0.114658E+04, 0.115523E+04,
 0.116370E+04, 0.117201E+04, 0.118016E+04, 0.118817E+04, 0.119604E+04, 0.120379E+04, 0.121142E+04,
 0.121893E+04, 0.122634E+04, 0.123365E+04, 0.124086E+04, 0.124799E+04, 0.125502E+04, 0.126198E+04,
 0.126886E+04, 0.127566E+04, 0.128240E+04, 0.128906E+04, 0.129567E+04, 0.130869E+04, 0.132150E+04,
 0.133409E+04, 0.134650E+04, 0.137595E+04, 0.139872E+04, 0.142103E+04, 0.144293E+04, 0.146447E+04,
 0.148569E+04, 0.150662E+04, 0.152728E+04, 0.154769E+04, 0.156786E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.167042E+04, 0.164126E+04, 0.161338E+04, 0.158866E+04, 0.156649E+04, 0.154644E+04, 0.152815E+04,
 0.151136E+04, 0.149585E+04, 0.148146E+04, 0.146804E+04, 0.145547E+04, 0.144365E+04, 0.143250E+04,
 0.142196E+04, 0.141195E+04, 0.140244E+04, 0.139336E+04, 0.138469E+04, 0.137639E+04, 0.136842E+04,
 0.136077E+04, 0.135340E+04, 0.134630E+04, 0.133945E+04, 0.133282E+04, 0.132640E+04, 0.132019E+04,
 0.131416E+04, 0.130830E+04, 0.130261E+04, 0.129708E+04, 0.129168E+04, 0.128130E+04, 0.127142E+04,
 0.126198E+04, 0.125295E+04, 0.123250E+04, 0.121757E+04, 0.120362E+04, 0.119048E+04, 0.117789E+04,
 0.116542E+04, 0.115230E+04, 0.113707E+04, 0.111711E+04, 0.108766E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.132108E+04, 0.131167E+04, 0.130156E+04, 0.129156E+04, 0.128165E+04, 0.127180E+04, 0.126202E+04,
 0.125228E+04, 0.124259E+04, 0.123292E+04, 0.122329E+04, 0.121368E+04, 0.120408E+04, 0.119450E+04,
 0.118493E+04, 0.117536E+04, 0.116579E+04, 0.115622E+04, 0.114665E+04, 0.113707E+04, 0.112747E+04,
 0.111787E+04, 0.110825E+04, 0.109861E+04, 0.108896E+04, 0.107928E+04, 0.106958E+04, 0.105986E+04,
 0.105011E+04, 0.104033E+04, 0.103052E+04, 0.102067E+04, 0.101080E+04, 0.990943E+03, 0.970933E+03,
 0.950759E+03, 0.930408E+03, 0.880168E+03, 0.839356E+03, 0.797635E+03, 0.754908E+03, 0.711073E+03,
 0.666034E+03, 0.619701E+03, 0.572023E+03, 0.523026E+03, 0.472903E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.113243E-03, 0.117014E-03, 0.121094E-03, 0.125172E-03, 0.129260E-03, 0.133367E-03, 0.137502E-03,
 0.141672E-03, 0.145884E-03, 0.150145E-03, 0.154461E-03, 0.158838E-03, 0.163282E-03, 0.167798E-03,
 0.172392E-03, 0.177070E-03, 0.181837E-03, 0.186699E-03, 0.191663E-03, 0.196734E-03, 0.201918E-03,
 0.207223E-03, 0.212654E-03, 0.218220E-03, 0.223926E-03, 0.229782E-03, 0.235794E-03, 0.241972E-03,
 0.248325E-03, 0.254861E-03, 0.261591E-03, 0.268527E-03, 0.275678E-03, 0.290676E-03, 0.306693E-03,
 0.323849E-03, 0.342282E-03, 0.393417E-03, 0.442088E-03, 0.500221E-03, 0.570928E-03, 0.658817E-03,
 0.771013E-03, 0.919165E-03, 0.112372E-02, 0.142427E-02, 0.190907E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.183962E+07,    ! Pressure (Pa), Sat. Temp. =    51.843
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.613678E-01, 0.622665E-01, 0.632269E-01, 0.641736E-01, 0.651081E-01, 0.660320E-01, 0.669466E-01,
 0.678531E-01, 0.687525E-01, 0.696459E-01, 0.705339E-01, 0.714174E-01, 0.722970E-01, 0.731734E-01,
 0.740471E-01, 0.749187E-01, 0.757886E-01, 0.766572E-01, 0.775252E-01, 0.783927E-01, 0.792601E-01,
 0.801277E-01, 0.809959E-01, 0.818650E-01, 0.827351E-01, 0.836068E-01, 0.844800E-01, 0.853553E-01,
 0.862327E-01, 0.871125E-01, 0.879949E-01, 0.888802E-01, 0.897686E-01, 0.915554E-01, 0.933569E-01,
 0.951746E-01, 0.970102E-01, 0.101551E+00, 0.105252E+00, 0.109047E+00, 0.112947E+00, 0.116961E+00,
 0.121102E+00, 0.125378E+00, 0.129802E+00, 0.134385E+00, 0.139139E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.274827E+06, 0.271563E+06, 0.268354E+06, 0.265192E+06, 0.262073E+06, 0.258993E+06,
 0.255949E+06, 0.252937E+06, 0.249956E+06, 0.247003E+06, 0.244077E+06, 0.241175E+06, 0.238296E+06,
 0.235439E+06, 0.232603E+06, 0.229786E+06, 0.226989E+06, 0.224209E+06, 0.221446E+06, 0.218700E+06,
 0.215969E+06, 0.213254E+06, 0.210553E+06, 0.207866E+06, 0.205192E+06, 0.202532E+06, 0.199884E+06,
 0.197249E+06, 0.194626E+06, 0.192014E+06, 0.189414E+06, 0.186824E+06, 0.181677E+06, 0.176570E+06,
 0.171502E+06, 0.166471E+06, 0.154398E+06, 0.144946E+06, 0.135605E+06, 0.126369E+06, 0.117233E+06,
 0.108192E+06, 0.992503E+05, 0.904164E+05, 0.817161E+05, 0.732024E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.103293E+04, 0.104512E+04, 0.105678E+04, 0.106799E+04, 0.107879E+04, 0.108922E+04,
 0.109934E+04, 0.110915E+04, 0.111870E+04, 0.112801E+04, 0.113708E+04, 0.114595E+04, 0.115463E+04,
 0.116313E+04, 0.117146E+04, 0.117964E+04, 0.118767E+04, 0.119556E+04, 0.120333E+04, 0.121098E+04,
 0.121851E+04, 0.122593E+04, 0.123326E+04, 0.124048E+04, 0.124762E+04, 0.125467E+04, 0.126164E+04,
 0.126853E+04, 0.127534E+04, 0.128209E+04, 0.128876E+04, 0.129538E+04, 0.130842E+04, 0.132124E+04,
 0.133385E+04, 0.134627E+04, 0.137574E+04, 0.139853E+04, 0.142086E+04, 0.144277E+04, 0.146433E+04,
 0.148556E+04, 0.150650E+04, 0.152717E+04, 0.154759E+04, 0.156776E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.164644E+04, 0.161780E+04, 0.159247E+04, 0.156982E+04, 0.154937E+04, 0.153075E+04,
 0.151369E+04, 0.149795E+04, 0.148335E+04, 0.146975E+04, 0.145703E+04, 0.144508E+04, 0.143382E+04,
 0.142317E+04, 0.141307E+04, 0.140347E+04, 0.139432E+04, 0.138558E+04, 0.137722E+04, 0.136920E+04,
 0.136150E+04, 0.135408E+04, 0.134694E+04, 0.134005E+04, 0.133338E+04, 0.132694E+04, 0.132069E+04,
 0.131463E+04, 0.130875E+04, 0.130304E+04, 0.129748E+04, 0.129207E+04, 0.128165E+04, 0.127173E+04,
 0.126226E+04, 0.125321E+04, 0.123271E+04, 0.121775E+04, 0.120378E+04, 0.119061E+04, 0.117801E+04,
 0.116553E+04, 0.115239E+04, 0.113715E+04, 0.111718E+04, 0.108772E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.131211E+04, 0.130198E+04, 0.129196E+04, 0.128202E+04, 0.127215E+04, 0.126235E+04,
 0.125260E+04, 0.124289E+04, 0.123321E+04, 0.122357E+04, 0.121394E+04, 0.120434E+04, 0.119475E+04,
 0.118517E+04, 0.117559E+04, 0.116602E+04, 0.115644E+04, 0.114686E+04, 0.113727E+04, 0.112767E+04,
 0.111806E+04, 0.110844E+04, 0.109880E+04, 0.108914E+04, 0.107946E+04, 0.106975E+04, 0.106002E+04,
 0.105027E+04, 0.104049E+04, 0.103067E+04, 0.102083E+04, 0.101095E+04, 0.991088E+03, 0.971073E+03,
 0.950894E+03, 0.930539E+03, 0.880289E+03, 0.839471E+03, 0.797744E+03, 0.755011E+03, 0.711173E+03,
 0.666129E+03, 0.619793E+03, 0.572111E+03, 0.523110E+03, 0.472984E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.116565E-03, 0.120664E-03, 0.124758E-03, 0.128859E-03, 0.132978E-03, 0.137124E-03,
 0.141303E-03, 0.145523E-03, 0.149792E-03, 0.154114E-03, 0.158497E-03, 0.162945E-03, 0.167466E-03,
 0.172064E-03, 0.176745E-03, 0.181515E-03, 0.186380E-03, 0.191346E-03, 0.196418E-03, 0.201604E-03,
 0.206910E-03, 0.212342E-03, 0.217908E-03, 0.223614E-03, 0.229469E-03, 0.235481E-03, 0.241659E-03,
 0.248010E-03, 0.254545E-03, 0.261274E-03, 0.268207E-03, 0.275355E-03, 0.290348E-03, 0.306358E-03,
 0.323506E-03, 0.341930E-03, 0.393034E-03, 0.441671E-03, 0.499760E-03, 0.570407E-03, 0.658214E-03,
 0.770295E-03, 0.918274E-03, 0.112256E-02, 0.142264E-02, 0.190650E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.176281E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.621504E-01, 0.631165E-01, 0.640682E-01, 0.650074E-01, 0.659354E-01, 0.668539E-01,
 0.677639E-01, 0.686666E-01, 0.695629E-01, 0.704537E-01, 0.713397E-01, 0.722218E-01, 0.731004E-01,
 0.739762E-01, 0.748498E-01, 0.757215E-01, 0.765920E-01, 0.774616E-01, 0.783307E-01, 0.791996E-01,
 0.800686E-01, 0.809382E-01, 0.818085E-01, 0.826799E-01, 0.835527E-01, 0.844271E-01, 0.853034E-01,
 0.861819E-01, 0.870627E-01, 0.879461E-01, 0.888323E-01, 0.897215E-01, 0.915100E-01, 0.933130E-01,
 0.951323E-01, 0.969692E-01, 0.101513E+00, 0.105216E+00, 0.109013E+00, 0.112914E+00, 0.116931E+00,
 0.121072E+00, 0.125350E+00, 0.129775E+00, 0.134359E+00, 0.139114E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.271628E+06, 0.268410E+06, 0.265240E+06, 0.262114E+06, 0.259029E+06,
 0.255979E+06, 0.252963E+06, 0.249978E+06, 0.247021E+06, 0.244091E+06, 0.241186E+06, 0.238304E+06,
 0.235444E+06, 0.232606E+06, 0.229787E+06, 0.226987E+06, 0.224205E+06, 0.221441E+06, 0.218693E+06,
 0.215961E+06, 0.213244E+06, 0.210541E+06, 0.207853E+06, 0.205178E+06, 0.202517E+06, 0.199868E+06,
 0.197232E+06, 0.194607E+06, 0.191995E+06, 0.189393E+06, 0.186803E+06, 0.181654E+06, 0.176546E+06,
 0.171477E+06, 0.166445E+06, 0.154369E+06, 0.144916E+06, 0.135574E+06, 0.126337E+06, 0.117199E+06,
 0.108158E+06, 0.992149E+05, 0.903803E+05, 0.816793E+05, 0.731651E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.104385E+04, 0.105562E+04, 0.106691E+04, 0.107778E+04, 0.108828E+04,
 0.109845E+04, 0.110832E+04, 0.111792E+04, 0.112726E+04, 0.113638E+04, 0.114529E+04, 0.115400E+04,
 0.116252E+04, 0.117088E+04, 0.117909E+04, 0.118714E+04, 0.119506E+04, 0.120284E+04, 0.121051E+04,
 0.121806E+04, 0.122550E+04, 0.123284E+04, 0.124008E+04, 0.124723E+04, 0.125430E+04, 0.126128E+04,
 0.126818E+04, 0.127500E+04, 0.128176E+04, 0.128845E+04, 0.129507E+04, 0.130813E+04, 0.132096E+04,
 0.133359E+04, 0.134603E+04, 0.137553E+04, 0.139834E+04, 0.142068E+04, 0.144261E+04, 0.146418E+04,
 0.148543E+04, 0.150638E+04, 0.152706E+04, 0.154748E+04, 0.156767E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.162257E+04, 0.159659E+04, 0.157340E+04, 0.155252E+04, 0.153354E+04,
 0.151617E+04, 0.150018E+04, 0.148537E+04, 0.147158E+04, 0.145869E+04, 0.144660E+04, 0.143521E+04,
 0.142445E+04, 0.141425E+04, 0.140456E+04, 0.139534E+04, 0.138653E+04, 0.137810E+04, 0.137002E+04,
 0.136226E+04, 0.135480E+04, 0.134762E+04, 0.134068E+04, 0.133398E+04, 0.132750E+04, 0.132122E+04,
 0.131514E+04, 0.130923E+04, 0.130349E+04, 0.129790E+04, 0.129247E+04, 0.128201E+04, 0.127206E+04,
 0.126256E+04, 0.125348E+04, 0.123293E+04, 0.121794E+04, 0.120394E+04, 0.119075E+04, 0.117813E+04,
 0.116563E+04, 0.115248E+04, 0.113724E+04, 0.111726E+04, 0.108779E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.130242E+04, 0.129237E+04, 0.128241E+04, 0.127252E+04, 0.126270E+04,
 0.125293E+04, 0.124320E+04, 0.123352E+04, 0.122386E+04, 0.121423E+04, 0.120461E+04, 0.119501E+04,
 0.118542E+04, 0.117583E+04, 0.116625E+04, 0.115667E+04, 0.114708E+04, 0.113749E+04, 0.112788E+04,
 0.111827E+04, 0.110864E+04, 0.109899E+04, 0.108933E+04, 0.107964E+04, 0.106993E+04, 0.106020E+04,
 0.105044E+04, 0.104065E+04, 0.103084E+04, 0.102099E+04, 0.101111E+04, 0.991240E+03, 0.971220E+03,
 0.951036E+03, 0.930676E+03, 0.880416E+03, 0.839591E+03, 0.797859E+03, 0.755121E+03, 0.711277E+03,
 0.666229E+03, 0.619888E+03, 0.572203E+03, 0.523199E+03, 0.473070E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.120208E-03, 0.124319E-03, 0.128436E-03, 0.132568E-03, 0.136725E-03,
 0.140914E-03, 0.145143E-03, 0.149419E-03, 0.153749E-03, 0.158137E-03, 0.162591E-03, 0.167117E-03,
 0.171719E-03, 0.176403E-03, 0.181177E-03, 0.186044E-03, 0.191012E-03, 0.196087E-03, 0.201274E-03,
 0.206581E-03, 0.212014E-03, 0.217580E-03, 0.223286E-03, 0.229141E-03, 0.235153E-03, 0.241329E-03,
 0.247679E-03, 0.254213E-03, 0.260940E-03, 0.267871E-03, 0.275017E-03, 0.290004E-03, 0.306007E-03,
 0.323146E-03, 0.341560E-03, 0.392632E-03, 0.441234E-03, 0.499276E-03, 0.569861E-03, 0.657582E-03,
 0.769540E-03, 0.917340E-03, 0.112134E-02, 0.142093E-02, 0.190381E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.168218E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.629995E-01, 0.639567E-01, 0.649008E-01, 0.658334E-01, 0.667559E-01,
 0.676697E-01, 0.685758E-01, 0.694753E-01, 0.703690E-01, 0.712578E-01, 0.721424E-01, 0.730235E-01,
 0.739015E-01, 0.747772E-01, 0.756509E-01, 0.765232E-01, 0.773946E-01, 0.782654E-01, 0.791359E-01,
 0.800064E-01, 0.808774E-01, 0.817491E-01, 0.826218E-01, 0.834959E-01, 0.843715E-01, 0.852489E-01,
 0.861284E-01, 0.870103E-01, 0.878947E-01, 0.887819E-01, 0.896721E-01, 0.914623E-01, 0.932670E-01,
 0.950877E-01, 0.969260E-01, 0.101473E+00, 0.105178E+00, 0.108977E+00, 0.112880E+00, 0.116898E+00,
 0.121041E+00, 0.125321E+00, 0.129747E+00, 0.134332E+00, 0.139089E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.268465E+06, 0.265288E+06, 0.262156E+06, 0.259064E+06,
 0.256009E+06, 0.252988E+06, 0.249999E+06, 0.247038E+06, 0.244105E+06, 0.241197E+06, 0.238312E+06,
 0.235450E+06, 0.232609E+06, 0.229788E+06, 0.226986E+06, 0.224202E+06, 0.221436E+06, 0.218686E+06,
 0.215952E+06, 0.213234E+06, 0.210530E+06, 0.207841E+06, 0.205165E+06, 0.202502E+06, 0.199853E+06,
 0.197215E+06, 0.194590E+06, 0.191976E+06, 0.189374E+06, 0.186783E+06, 0.181633E+06, 0.176523E+06,
 0.171453E+06, 0.166420E+06, 0.154341E+06, 0.144886E+06, 0.135543E+06, 0.126305E+06, 0.117166E+06,
 0.108124E+06, 0.991808E+05, 0.903455E+05, 0.816439E+05, 0.731291E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105448E+04, 0.106585E+04, 0.107680E+04, 0.108737E+04,
 0.109759E+04, 0.110751E+04, 0.111716E+04, 0.112654E+04, 0.113570E+04, 0.114464E+04, 0.115338E+04,
 0.116194E+04, 0.117032E+04, 0.117855E+04, 0.118663E+04, 0.119457E+04, 0.120237E+04, 0.121006E+04,
 0.121762E+04, 0.122508E+04, 0.123244E+04, 0.123969E+04, 0.124686E+04, 0.125393E+04, 0.126093E+04,
 0.126784E+04, 0.127468E+04, 0.128144E+04, 0.128814E+04, 0.129477E+04, 0.130785E+04, 0.132070E+04,
 0.133334E+04, 0.134579E+04, 0.137532E+04, 0.139815E+04, 0.142050E+04, 0.144245E+04, 0.146404E+04,
 0.148529E+04, 0.150626E+04, 0.152694E+04, 0.154738E+04, 0.156758E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.160066E+04, 0.157694E+04, 0.155562E+04, 0.153629E+04,
 0.151862E+04, 0.150237E+04, 0.148734E+04, 0.147337E+04, 0.146032E+04, 0.144809E+04, 0.143657E+04,
 0.142570E+04, 0.141541E+04, 0.140563E+04, 0.139633E+04, 0.138745E+04, 0.137896E+04, 0.137082E+04,
 0.136301E+04, 0.135550E+04, 0.134827E+04, 0.134130E+04, 0.133456E+04, 0.132805E+04, 0.132174E+04,
 0.131562E+04, 0.130969E+04, 0.130392E+04, 0.129832E+04, 0.129286E+04, 0.128237E+04, 0.127238E+04,
 0.126286E+04, 0.125375E+04, 0.123314E+04, 0.121812E+04, 0.120409E+04, 0.119089E+04, 0.117825E+04,
 0.116574E+04, 0.115258E+04, 0.113732E+04, 0.111733E+04, 0.108785E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129277E+04, 0.128279E+04, 0.127288E+04, 0.126304E+04,
 0.125325E+04, 0.124351E+04, 0.123381E+04, 0.122414E+04, 0.121450E+04, 0.120487E+04, 0.119526E+04,
 0.118566E+04, 0.117607E+04, 0.116648E+04, 0.115689E+04, 0.114729E+04, 0.113769E+04, 0.112808E+04,
 0.111846E+04, 0.110883E+04, 0.109918E+04, 0.108951E+04, 0.107982E+04, 0.107011E+04, 0.106037E+04,
 0.105061E+04, 0.104082E+04, 0.103100E+04, 0.102115E+04, 0.101126E+04, 0.991387E+03, 0.971362E+03,
 0.951174E+03, 0.930809E+03, 0.880539E+03, 0.839708E+03, 0.797969E+03, 0.755226E+03, 0.711378E+03,
 0.666325E+03, 0.619981E+03, 0.572292E+03, 0.523285E+03, 0.473152E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123892E-03, 0.128024E-03, 0.132169E-03, 0.136337E-03,
 0.140536E-03, 0.144774E-03, 0.149058E-03, 0.153394E-03, 0.157789E-03, 0.162248E-03, 0.166778E-03,
 0.171384E-03, 0.176073E-03, 0.180849E-03, 0.185719E-03, 0.190689E-03, 0.195766E-03, 0.200954E-03,
 0.206262E-03, 0.211696E-03, 0.217262E-03, 0.222969E-03, 0.228824E-03, 0.234835E-03, 0.241010E-03,
 0.247359E-03, 0.253892E-03, 0.260617E-03, 0.267546E-03, 0.274690E-03, 0.289672E-03, 0.305668E-03,
 0.322799E-03, 0.341203E-03, 0.392243E-03, 0.440812E-03, 0.498808E-03, 0.569333E-03, 0.656971E-03,
 0.768813E-03, 0.916438E-03, 0.112017E-02, 0.141928E-02, 0.190122E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.160432E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.638481E-01, 0.647971E-01, 0.657341E-01, 0.666606E-01,
 0.675781E-01, 0.684876E-01, 0.693902E-01, 0.702869E-01, 0.711784E-01, 0.720655E-01, 0.729489E-01,
 0.738291E-01, 0.747068E-01, 0.755825E-01, 0.764566E-01, 0.773297E-01, 0.782021E-01, 0.790742E-01,
 0.799462E-01, 0.808186E-01, 0.816916E-01, 0.825656E-01, 0.834408E-01, 0.843176E-01, 0.851962E-01,
 0.860767E-01, 0.869596E-01, 0.878450E-01, 0.887331E-01, 0.896242E-01, 0.914161E-01, 0.932224E-01,
 0.950446E-01, 0.968844E-01, 0.101435E+00, 0.105142E+00, 0.108942E+00, 0.112847E+00, 0.116867E+00,
 0.121012E+00, 0.125292E+00, 0.129720E+00, 0.134306E+00, 0.139064E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.265335E+06, 0.262196E+06, 0.259099E+06,
 0.256039E+06, 0.253013E+06, 0.250020E+06, 0.247056E+06, 0.244119E+06, 0.241207E+06, 0.238320E+06,
 0.235455E+06, 0.232612E+06, 0.229789E+06, 0.226985E+06, 0.224199E+06, 0.221431E+06, 0.218680E+06,
 0.215945E+06, 0.213225E+06, 0.210520E+06, 0.207829E+06, 0.205152E+06, 0.202488E+06, 0.199838E+06,
 0.197199E+06, 0.194573E+06, 0.191959E+06, 0.189356E+06, 0.186764E+06, 0.181612E+06, 0.176501E+06,
 0.171430E+06, 0.166396E+06, 0.154315E+06, 0.144858E+06, 0.135514E+06, 0.126275E+06, 0.117135E+06,
 0.108092E+06, 0.991478E+05, 0.903118E+05, 0.816097E+05, 0.730944E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106482E+04, 0.107584E+04, 0.108647E+04,
 0.109676E+04, 0.110673E+04, 0.111642E+04, 0.112584E+04, 0.113504E+04, 0.114401E+04, 0.115278E+04,
 0.116137E+04, 0.116978E+04, 0.117803E+04, 0.118613E+04, 0.119409E+04, 0.120192E+04, 0.120962E+04,
 0.121720E+04, 0.122468E+04, 0.123205E+04, 0.123932E+04, 0.124649E+04, 0.125358E+04, 0.126059E+04,
 0.126751E+04, 0.127436E+04, 0.128113E+04, 0.128784E+04, 0.129448E+04, 0.130758E+04, 0.132044E+04,
 0.133310E+04, 0.134556E+04, 0.137512E+04, 0.139796E+04, 0.142034E+04, 0.144230E+04, 0.146390E+04,
 0.148517E+04, 0.150614E+04, 0.152684E+04, 0.154728E+04, 0.156749E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.158044E+04, 0.155869E+04, 0.153899E+04,
 0.152103E+04, 0.150453E+04, 0.148928E+04, 0.147512E+04, 0.146192E+04, 0.144954E+04, 0.143791E+04,
 0.142693E+04, 0.141654E+04, 0.140668E+04, 0.139729E+04, 0.138835E+04, 0.137979E+04, 0.137160E+04,
 0.136374E+04, 0.135619E+04, 0.134891E+04, 0.134190E+04, 0.133513E+04, 0.132858E+04, 0.132224E+04,
 0.131610E+04, 0.131014E+04, 0.130435E+04, 0.129872E+04, 0.129324E+04, 0.128271E+04, 0.127269E+04,
 0.126314E+04, 0.125400E+04, 0.123335E+04, 0.121830E+04, 0.120425E+04, 0.119102E+04, 0.117836E+04,
 0.116584E+04, 0.115267E+04, 0.113740E+04, 0.111740E+04, 0.108791E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128316E+04, 0.127323E+04, 0.126337E+04,
 0.125357E+04, 0.124381E+04, 0.123410E+04, 0.122442E+04, 0.121476E+04, 0.120513E+04, 0.119551E+04,
 0.118590E+04, 0.117630E+04, 0.116670E+04, 0.115710E+04, 0.114750E+04, 0.113790E+04, 0.112828E+04,
 0.111865E+04, 0.110901E+04, 0.109936E+04, 0.108968E+04, 0.107999E+04, 0.107027E+04, 0.106053E+04,
 0.105077E+04, 0.104097E+04, 0.103115E+04, 0.102130E+04, 0.101141E+04, 0.991530E+03, 0.971500E+03,
 0.951306E+03, 0.930937E+03, 0.880658E+03, 0.839821E+03, 0.798076E+03, 0.755328E+03, 0.711475E+03,
 0.666418E+03, 0.620070E+03, 0.572378E+03, 0.523367E+03, 0.473232E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127623E-03, 0.131781E-03, 0.135961E-03,
 0.140170E-03, 0.144416E-03, 0.148708E-03, 0.153051E-03, 0.157451E-03, 0.161916E-03, 0.166450E-03,
 0.171060E-03, 0.175752E-03, 0.180532E-03, 0.185405E-03, 0.190377E-03, 0.195455E-03, 0.200645E-03,
 0.205954E-03, 0.211389E-03, 0.216956E-03, 0.222663E-03, 0.228517E-03, 0.234528E-03, 0.240702E-03,
 0.247051E-03, 0.253581E-03, 0.260305E-03, 0.267232E-03, 0.274374E-03, 0.289350E-03, 0.305340E-03,
 0.322463E-03, 0.340858E-03, 0.391868E-03, 0.440404E-03, 0.498357E-03, 0.568824E-03, 0.656382E-03,
 0.768110E-03, 0.915569E-03, 0.111903E-02, 0.141769E-02, 0.189872E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.152919E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.646962E-01, 0.656376E-01, 0.665681E-01,
 0.674892E-01, 0.684020E-01, 0.693077E-01, 0.702072E-01, 0.711013E-01, 0.719909E-01, 0.728765E-01,
 0.737589E-01, 0.746387E-01, 0.755162E-01, 0.763921E-01, 0.772669E-01, 0.781409E-01, 0.790144E-01,
 0.798879E-01, 0.807616E-01, 0.816360E-01, 0.825112E-01, 0.833876E-01, 0.842655E-01, 0.851451E-01,
 0.860267E-01, 0.869106E-01, 0.877969E-01, 0.886860E-01, 0.895779E-01, 0.913715E-01, 0.931793E-01,
 0.950030E-01, 0.968441E-01, 0.101397E+00, 0.105106E+00, 0.108909E+00, 0.112816E+00, 0.116837E+00,
 0.120983E+00, 0.125265E+00, 0.129693E+00, 0.134281E+00, 0.139040E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.262236E+06, 0.259133E+06,
 0.256068E+06, 0.253038E+06, 0.250040E+06, 0.247073E+06, 0.244132E+06, 0.241218E+06, 0.238328E+06,
 0.235461E+06, 0.232615E+06, 0.229790E+06, 0.226984E+06, 0.224197E+06, 0.221427E+06, 0.218674E+06,
 0.215937E+06, 0.213216E+06, 0.210510E+06, 0.207818E+06, 0.205140E+06, 0.202475E+06, 0.199823E+06,
 0.197184E+06, 0.194557E+06, 0.191941E+06, 0.189338E+06, 0.186745E+06, 0.181592E+06, 0.176480E+06,
 0.171407E+06, 0.166372E+06, 0.154289E+06, 0.144831E+06, 0.135486E+06, 0.126245E+06, 0.117105E+06,
 0.108061E+06, 0.991160E+05, 0.902794E+05, 0.815767E+05, 0.730609E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.107491E+04, 0.108560E+04,
 0.109594E+04, 0.110596E+04, 0.111570E+04, 0.112516E+04, 0.113439E+04, 0.114340E+04, 0.115220E+04,
 0.116081E+04, 0.116925E+04, 0.117753E+04, 0.118565E+04, 0.119363E+04, 0.120147E+04, 0.120919E+04,
 0.121679E+04, 0.122428E+04, 0.123167E+04, 0.123895E+04, 0.124614E+04, 0.125324E+04, 0.126026E+04,
 0.126719E+04, 0.127405E+04, 0.128084E+04, 0.128755E+04, 0.129420E+04, 0.130731E+04, 0.132020E+04,
 0.133286E+04, 0.134534E+04, 0.137492E+04, 0.139779E+04, 0.142018E+04, 0.144215E+04, 0.146376E+04,
 0.148504E+04, 0.150603E+04, 0.152673E+04, 0.154719E+04, 0.156740E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.156170E+04, 0.154165E+04,
 0.152339E+04, 0.150664E+04, 0.149118E+04, 0.147684E+04, 0.146348E+04, 0.145096E+04, 0.143921E+04,
 0.142812E+04, 0.141764E+04, 0.140769E+04, 0.139824E+04, 0.138922E+04, 0.138061E+04, 0.137236E+04,
 0.136445E+04, 0.135685E+04, 0.134953E+04, 0.134248E+04, 0.133568E+04, 0.132910E+04, 0.132273E+04,
 0.131656E+04, 0.131057E+04, 0.130476E+04, 0.129911E+04, 0.129361E+04, 0.128304E+04, 0.127299E+04,
 0.126341E+04, 0.125425E+04, 0.123355E+04, 0.121847E+04, 0.120439E+04, 0.119115E+04, 0.117847E+04,
 0.116594E+04, 0.115275E+04, 0.113748E+04, 0.111747E+04, 0.108797E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127357E+04, 0.126369E+04,
 0.125387E+04, 0.124411E+04, 0.123438E+04, 0.122468E+04, 0.121502E+04, 0.120537E+04, 0.119574E+04,
 0.118613E+04, 0.117652E+04, 0.116691E+04, 0.115731E+04, 0.114770E+04, 0.113809E+04, 0.112847E+04,
 0.111884E+04, 0.110919E+04, 0.109953E+04, 0.108986E+04, 0.108016E+04, 0.107044E+04, 0.106069E+04,
 0.105092E+04, 0.104113E+04, 0.103130E+04, 0.102144E+04, 0.101155E+04, 0.991667E+03, 0.971632E+03,
 0.951434E+03, 0.931061E+03, 0.880773E+03, 0.839929E+03, 0.798180E+03, 0.755426E+03, 0.711569E+03,
 0.666508E+03, 0.620157E+03, 0.572461E+03, 0.523447E+03, 0.473309E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131405E-03, 0.135595E-03,
 0.139814E-03, 0.144069E-03, 0.148368E-03, 0.152718E-03, 0.157124E-03, 0.161594E-03, 0.166133E-03,
 0.170747E-03, 0.175443E-03, 0.180225E-03, 0.185100E-03, 0.190075E-03, 0.195155E-03, 0.200347E-03,
 0.205657E-03, 0.211092E-03, 0.216659E-03, 0.222366E-03, 0.228221E-03, 0.234231E-03, 0.240405E-03,
 0.246752E-03, 0.253282E-03, 0.260004E-03, 0.266929E-03, 0.274069E-03, 0.289040E-03, 0.305024E-03,
 0.322139E-03, 0.340525E-03, 0.391507E-03, 0.440011E-03, 0.497922E-03, 0.568333E-03, 0.655814E-03,
 0.767433E-03, 0.914731E-03, 0.111794E-02, 0.141616E-02, 0.189631E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.145670E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.655438E-01, 0.664783E-01,
 0.674029E-01, 0.683190E-01, 0.692277E-01, 0.701300E-01, 0.710267E-01, 0.719186E-01, 0.728065E-01,
 0.736910E-01, 0.745727E-01, 0.754521E-01, 0.763297E-01, 0.772061E-01, 0.780817E-01, 0.789567E-01,
 0.798315E-01, 0.807066E-01, 0.815822E-01, 0.824586E-01, 0.833361E-01, 0.842151E-01, 0.850958E-01,
 0.859784E-01, 0.868632E-01, 0.877505E-01, 0.886404E-01, 0.895332E-01, 0.913284E-01, 0.931377E-01,
 0.949628E-01, 0.968052E-01, 0.101361E+00, 0.105072E+00, 0.108877E+00, 0.112785E+00, 0.116808E+00,
 0.120955E+00, 0.125238E+00, 0.129668E+00, 0.134257E+00, 0.139017E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.259166E+06,
 0.256097E+06, 0.253062E+06, 0.250061E+06, 0.247089E+06, 0.244146E+06, 0.241229E+06, 0.238336E+06,
 0.235466E+06, 0.232619E+06, 0.229791E+06, 0.226984E+06, 0.224194E+06, 0.221423E+06, 0.218669E+06,
 0.215930E+06, 0.213208E+06, 0.210500E+06, 0.207807E+06, 0.205128E+06, 0.202462E+06, 0.199809E+06,
 0.197169E+06, 0.194541E+06, 0.191925E+06, 0.189320E+06, 0.186727E+06, 0.181573E+06, 0.176459E+06,
 0.171386E+06, 0.166349E+06, 0.154264E+06, 0.144805E+06, 0.135458E+06, 0.126217E+06, 0.117076E+06,
 0.108031E+06, 0.990853E+05, 0.902481E+05, 0.815449E+05, 0.730286E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.108476E+04,
 0.109515E+04, 0.110522E+04, 0.111500E+04, 0.112450E+04, 0.113377E+04, 0.114281E+04, 0.115164E+04,
 0.116028E+04, 0.116874E+04, 0.117704E+04, 0.118518E+04, 0.119318E+04, 0.120105E+04, 0.120878E+04,
 0.121640E+04, 0.122390E+04, 0.123130E+04, 0.123860E+04, 0.124580E+04, 0.125292E+04, 0.125994E+04,
 0.126689E+04, 0.127376E+04, 0.128055E+04, 0.128728E+04, 0.129393E+04, 0.130706E+04, 0.131996E+04,
 0.133264E+04, 0.134513E+04, 0.137473E+04, 0.139762E+04, 0.142002E+04, 0.144201E+04, 0.146363E+04,
 0.148492E+04, 0.150592E+04, 0.152663E+04, 0.154709E+04, 0.156732E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.154426E+04,
 0.152571E+04, 0.150871E+04, 0.149304E+04, 0.147852E+04, 0.146500E+04, 0.145235E+04, 0.144048E+04,
 0.142929E+04, 0.141871E+04, 0.140868E+04, 0.139915E+04, 0.139007E+04, 0.138140E+04, 0.137310E+04,
 0.136514E+04, 0.135749E+04, 0.135014E+04, 0.134305E+04, 0.133621E+04, 0.132960E+04, 0.132320E+04,
 0.131700E+04, 0.131099E+04, 0.130516E+04, 0.129949E+04, 0.129397E+04, 0.128337E+04, 0.127329E+04,
 0.126368E+04, 0.125449E+04, 0.123375E+04, 0.121863E+04, 0.120453E+04, 0.119127E+04, 0.117858E+04,
 0.116603E+04, 0.115284E+04, 0.113755E+04, 0.111754E+04, 0.108803E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.126401E+04,
 0.125417E+04, 0.124439E+04, 0.123465E+04, 0.122494E+04, 0.121527E+04, 0.120561E+04, 0.119597E+04,
 0.118635E+04, 0.117673E+04, 0.116712E+04, 0.115751E+04, 0.114790E+04, 0.113828E+04, 0.112865E+04,
 0.111902E+04, 0.110937E+04, 0.109970E+04, 0.109002E+04, 0.108032E+04, 0.107059E+04, 0.106085E+04,
 0.105107E+04, 0.104127E+04, 0.103144E+04, 0.102158E+04, 0.101169E+04, 0.991800E+03, 0.971760E+03,
 0.951558E+03, 0.931181E+03, 0.880884E+03, 0.840034E+03, 0.798279E+03, 0.755521E+03, 0.711660E+03,
 0.666595E+03, 0.620240E+03, 0.572541E+03, 0.523524E+03, 0.473383E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135241E-03,
 0.139470E-03, 0.143733E-03, 0.148040E-03, 0.152396E-03, 0.156808E-03, 0.161283E-03, 0.165826E-03,
 0.170444E-03, 0.175143E-03, 0.179928E-03, 0.184806E-03, 0.189783E-03, 0.194865E-03, 0.200058E-03,
 0.205369E-03, 0.210805E-03, 0.216373E-03, 0.222080E-03, 0.227935E-03, 0.233944E-03, 0.240118E-03,
 0.246464E-03, 0.252993E-03, 0.259713E-03, 0.266637E-03, 0.273775E-03, 0.288741E-03, 0.304718E-03,
 0.321826E-03, 0.340203E-03, 0.391158E-03, 0.439632E-03, 0.497503E-03, 0.567859E-03, 0.655266E-03,
 0.766781E-03, 0.913923E-03, 0.111689E-02, 0.141469E-02, 0.189400E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.138680E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.663911E-01,
 0.673192E-01, 0.682385E-01, 0.691501E-01, 0.700551E-01, 0.709543E-01, 0.718486E-01, 0.727387E-01,
 0.736252E-01, 0.745088E-01, 0.753900E-01, 0.762693E-01, 0.771473E-01, 0.780244E-01, 0.789008E-01,
 0.797770E-01, 0.806533E-01, 0.815301E-01, 0.824077E-01, 0.832864E-01, 0.841664E-01, 0.850481E-01,
 0.859317E-01, 0.868175E-01, 0.877056E-01, 0.885964E-01, 0.894900E-01, 0.912868E-01, 0.930975E-01,
 0.949240E-01, 0.967676E-01, 0.101326E+00, 0.105039E+00, 0.108846E+00, 0.112755E+00, 0.116779E+00,
 0.120928E+00, 0.125213E+00, 0.129644E+00, 0.134233E+00, 0.138994E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.256125E+06, 0.253086E+06, 0.250081E+06, 0.247106E+06, 0.244159E+06, 0.241239E+06, 0.238344E+06,
 0.235472E+06, 0.232622E+06, 0.229793E+06, 0.226983E+06, 0.224192E+06, 0.221419E+06, 0.218663E+06,
 0.215924E+06, 0.213200E+06, 0.210491E+06, 0.207797E+06, 0.205117E+06, 0.202450E+06, 0.199796E+06,
 0.197155E+06, 0.194526E+06, 0.191909E+06, 0.189304E+06, 0.186710E+06, 0.181554E+06, 0.176440E+06,
 0.171365E+06, 0.166328E+06, 0.154241E+06, 0.144780E+06, 0.135432E+06, 0.126190E+06, 0.117047E+06,
 0.108002E+06, 0.990558E+05, 0.902180E+05, 0.815142E+05, 0.729975E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.109438E+04, 0.110450E+04, 0.111432E+04, 0.112386E+04, 0.113316E+04, 0.114223E+04, 0.115109E+04,
 0.115976E+04, 0.116825E+04, 0.117657E+04, 0.118473E+04, 0.119275E+04, 0.120063E+04, 0.120839E+04,
 0.121602E+04, 0.122354E+04, 0.123095E+04, 0.123826E+04, 0.124547E+04, 0.125260E+04, 0.125964E+04,
 0.126659E+04, 0.127347E+04, 0.128027E+04, 0.128701E+04, 0.129367E+04, 0.130682E+04, 0.131973E+04,
 0.133242E+04, 0.134492E+04, 0.137455E+04, 0.139745E+04, 0.141987E+04, 0.144187E+04, 0.146351E+04,
 0.148481E+04, 0.150581E+04, 0.152654E+04, 0.154701E+04, 0.156724E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.152798E+04, 0.151073E+04, 0.149486E+04, 0.148016E+04, 0.146648E+04, 0.145370E+04, 0.144171E+04,
 0.143042E+04, 0.141975E+04, 0.140965E+04, 0.140004E+04, 0.139090E+04, 0.138217E+04, 0.137381E+04,
 0.136581E+04, 0.135812E+04, 0.135072E+04, 0.134360E+04, 0.133672E+04, 0.133008E+04, 0.132366E+04,
 0.131743E+04, 0.131140E+04, 0.130554E+04, 0.129985E+04, 0.129432E+04, 0.128368E+04, 0.127357E+04,
 0.126393E+04, 0.125472E+04, 0.123393E+04, 0.121879E+04, 0.120467E+04, 0.119139E+04, 0.117868E+04,
 0.116612E+04, 0.115292E+04, 0.113762E+04, 0.111760E+04, 0.108809E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.125446E+04, 0.124466E+04, 0.123491E+04, 0.122519E+04, 0.121551E+04, 0.120584E+04, 0.119620E+04,
 0.118656E+04, 0.117694E+04, 0.116732E+04, 0.115770E+04, 0.114808E+04, 0.113846E+04, 0.112883E+04,
 0.111919E+04, 0.110953E+04, 0.109987E+04, 0.109018E+04, 0.108047E+04, 0.107075E+04, 0.106100E+04,
 0.105122E+04, 0.104142E+04, 0.103158E+04, 0.102172E+04, 0.101182E+04, 0.991929E+03, 0.971884E+03,
 0.951677E+03, 0.931296E+03, 0.880991E+03, 0.840135E+03, 0.798375E+03, 0.755613E+03, 0.711747E+03,
 0.666679E+03, 0.620320E+03, 0.572618E+03, 0.523598E+03, 0.473454E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.139136E-03, 0.143408E-03, 0.147721E-03, 0.152084E-03, 0.156502E-03, 0.160982E-03, 0.165529E-03,
 0.170151E-03, 0.174854E-03, 0.179642E-03, 0.184522E-03, 0.189501E-03, 0.194585E-03, 0.199779E-03,
 0.205092E-03, 0.210528E-03, 0.216097E-03, 0.221804E-03, 0.227659E-03, 0.233668E-03, 0.239841E-03,
 0.246186E-03, 0.252714E-03, 0.259433E-03, 0.266355E-03, 0.273491E-03, 0.288453E-03, 0.304424E-03,
 0.321525E-03, 0.339894E-03, 0.390821E-03, 0.439266E-03, 0.497099E-03, 0.567403E-03, 0.654739E-03,
 0.766152E-03, 0.913145E-03, 0.111588E-02, 0.141327E-02, 0.189177E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.131942E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.672381E-01, 0.681605E-01, 0.690750E-01, 0.699826E-01, 0.708843E-01, 0.717809E-01, 0.726731E-01,
 0.735616E-01, 0.744470E-01, 0.753299E-01, 0.762109E-01, 0.770905E-01, 0.779690E-01, 0.788468E-01,
 0.797243E-01, 0.806019E-01, 0.814799E-01, 0.823586E-01, 0.832383E-01, 0.841194E-01, 0.850021E-01,
 0.858866E-01, 0.867733E-01, 0.876623E-01, 0.885539E-01, 0.894483E-01, 0.912466E-01, 0.930588E-01,
 0.948865E-01, 0.967313E-01, 0.101293E+00, 0.105008E+00, 0.108815E+00, 0.112727E+00, 0.116752E+00,
 0.120902E+00, 0.125188E+00, 0.129620E+00, 0.134211E+00, 0.138973E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.253110E+06, 0.250100E+06, 0.247122E+06, 0.244173E+06, 0.241250E+06, 0.238352E+06,
 0.235478E+06, 0.232626E+06, 0.229794E+06, 0.226983E+06, 0.224190E+06, 0.221416E+06, 0.218658E+06,
 0.215917E+06, 0.213192E+06, 0.210482E+06, 0.207787E+06, 0.205106E+06, 0.202438E+06, 0.199783E+06,
 0.197141E+06, 0.194512E+06, 0.191894E+06, 0.189288E+06, 0.186693E+06, 0.181536E+06, 0.176421E+06,
 0.171345E+06, 0.166307E+06, 0.154218E+06, 0.144756E+06, 0.135407E+06, 0.126163E+06, 0.117020E+06,
 0.107974E+06, 0.990273E+05, 0.901890E+05, 0.814847E+05, 0.729675E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.110380E+04, 0.111366E+04, 0.112324E+04, 0.113258E+04, 0.114168E+04, 0.115057E+04,
 0.115926E+04, 0.116777E+04, 0.117611E+04, 0.118430E+04, 0.119233E+04, 0.120023E+04, 0.120800E+04,
 0.121565E+04, 0.122318E+04, 0.123061E+04, 0.123793E+04, 0.124516E+04, 0.125229E+04, 0.125934E+04,
 0.126631E+04, 0.127319E+04, 0.128001E+04, 0.128675E+04, 0.129342E+04, 0.130658E+04, 0.131950E+04,
 0.133221E+04, 0.134472E+04, 0.137438E+04, 0.139729E+04, 0.141973E+04, 0.144174E+04, 0.146339E+04,
 0.148470E+04, 0.150571E+04, 0.152644E+04, 0.154692E+04, 0.156716E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.151272E+04, 0.149663E+04, 0.148176E+04, 0.146793E+04, 0.145502E+04, 0.144292E+04,
 0.143153E+04, 0.142077E+04, 0.141058E+04, 0.140091E+04, 0.139170E+04, 0.138291E+04, 0.137451E+04,
 0.136645E+04, 0.135872E+04, 0.135129E+04, 0.134413E+04, 0.133722E+04, 0.133055E+04, 0.132410E+04,
 0.131785E+04, 0.131180E+04, 0.130592E+04, 0.130021E+04, 0.129465E+04, 0.128398E+04, 0.127384E+04,
 0.126418E+04, 0.125495E+04, 0.123411E+04, 0.121895E+04, 0.120480E+04, 0.119150E+04, 0.117878E+04,
 0.116621E+04, 0.115299E+04, 0.113769E+04, 0.111766E+04, 0.108814E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.124493E+04, 0.123516E+04, 0.122544E+04, 0.121574E+04, 0.120607E+04, 0.119641E+04,
 0.118677E+04, 0.117714E+04, 0.116751E+04, 0.115789E+04, 0.114827E+04, 0.113864E+04, 0.112900E+04,
 0.111936E+04, 0.110970E+04, 0.110002E+04, 0.109033E+04, 0.108062E+04, 0.107089E+04, 0.106114E+04,
 0.105136E+04, 0.104155E+04, 0.103172E+04, 0.102185E+04, 0.101195E+04, 0.992053E+03, 0.972003E+03,
 0.951793E+03, 0.931407E+03, 0.881094E+03, 0.840233E+03, 0.798468E+03, 0.755701E+03, 0.711831E+03,
 0.666760E+03, 0.620398E+03, 0.572692E+03, 0.523670E+03, 0.473523E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.143093E-03, 0.147414E-03, 0.151782E-03, 0.156206E-03, 0.160691E-03, 0.165243E-03,
 0.169869E-03, 0.174574E-03, 0.179365E-03, 0.184248E-03, 0.189229E-03, 0.194314E-03, 0.199510E-03,
 0.204824E-03, 0.210261E-03, 0.215830E-03, 0.221538E-03, 0.227392E-03, 0.233401E-03, 0.239574E-03,
 0.245918E-03, 0.252445E-03, 0.259163E-03, 0.266083E-03, 0.273217E-03, 0.288174E-03, 0.304140E-03,
 0.321234E-03, 0.339595E-03, 0.390497E-03, 0.438914E-03, 0.496709E-03, 0.566963E-03, 0.654230E-03,
 0.765547E-03, 0.912396E-03, 0.111490E-02, 0.141190E-02, 0.188963E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.125451E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.680850E-01, 0.690023E-01, 0.699125E-01, 0.708166E-01, 0.717153E-01, 0.726096E-01,
 0.735000E-01, 0.743873E-01, 0.752719E-01, 0.761545E-01, 0.770356E-01, 0.779155E-01, 0.787946E-01,
 0.796734E-01, 0.805522E-01, 0.814314E-01, 0.823112E-01, 0.831920E-01, 0.840740E-01, 0.849576E-01,
 0.858431E-01, 0.867306E-01, 0.876205E-01, 0.885129E-01, 0.894081E-01, 0.912078E-01, 0.930213E-01,
 0.948503E-01, 0.966964E-01, 0.101260E+00, 0.104977E+00, 0.108786E+00, 0.112699E+00, 0.116726E+00,
 0.120877E+00, 0.125164E+00, 0.129597E+00, 0.134189E+00, 0.138952E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.250120E+06, 0.247138E+06, 0.244186E+06, 0.241260E+06, 0.238360E+06,
 0.235483E+06, 0.232629E+06, 0.229796E+06, 0.226983E+06, 0.224189E+06, 0.221413E+06, 0.218654E+06,
 0.215912E+06, 0.213185E+06, 0.210474E+06, 0.207778E+06, 0.205095E+06, 0.202427E+06, 0.199771E+06,
 0.197128E+06, 0.194498E+06, 0.191880E+06, 0.189273E+06, 0.186677E+06, 0.181519E+06, 0.176402E+06,
 0.171326E+06, 0.166286E+06, 0.154196E+06, 0.144732E+06, 0.135382E+06, 0.126138E+06, 0.116994E+06,
 0.107948E+06, 0.989999E+05, 0.901610E+05, 0.814563E+05, 0.729387E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.111302E+04, 0.112264E+04, 0.113201E+04, 0.114114E+04, 0.115006E+04,
 0.115877E+04, 0.116731E+04, 0.117567E+04, 0.118387E+04, 0.119193E+04, 0.119985E+04, 0.120763E+04,
 0.121529E+04, 0.122284E+04, 0.123028E+04, 0.123761E+04, 0.124485E+04, 0.125200E+04, 0.125906E+04,
 0.126603E+04, 0.127293E+04, 0.127975E+04, 0.128650E+04, 0.129318E+04, 0.130635E+04, 0.131929E+04,
 0.133201E+04, 0.134453E+04, 0.137421E+04, 0.139714E+04, 0.141959E+04, 0.144162E+04, 0.146327E+04,
 0.148459E+04, 0.150561E+04, 0.152635E+04, 0.154684E+04, 0.156709E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.149837E+04, 0.148332E+04, 0.146935E+04, 0.145631E+04, 0.144409E+04,
 0.143260E+04, 0.142176E+04, 0.141149E+04, 0.140175E+04, 0.139248E+04, 0.138364E+04, 0.137518E+04,
 0.136708E+04, 0.135931E+04, 0.135184E+04, 0.134465E+04, 0.133771E+04, 0.133101E+04, 0.132453E+04,
 0.131826E+04, 0.131218E+04, 0.130628E+04, 0.130055E+04, 0.129498E+04, 0.128427E+04, 0.127411E+04,
 0.126442E+04, 0.125517E+04, 0.123429E+04, 0.121909E+04, 0.120493E+04, 0.119161E+04, 0.117888E+04,
 0.116629E+04, 0.115307E+04, 0.113776E+04, 0.111772E+04, 0.108819E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.123541E+04, 0.122567E+04, 0.121596E+04, 0.120628E+04, 0.119662E+04,
 0.118697E+04, 0.117733E+04, 0.116770E+04, 0.115807E+04, 0.114844E+04, 0.113881E+04, 0.112917E+04,
 0.111952E+04, 0.110985E+04, 0.110018E+04, 0.109048E+04, 0.108077E+04, 0.107103E+04, 0.106128E+04,
 0.105149E+04, 0.104168E+04, 0.103185E+04, 0.102198E+04, 0.101208E+04, 0.992172E+03, 0.972118E+03,
 0.951904E+03, 0.931515E+03, 0.881194E+03, 0.840327E+03, 0.798557E+03, 0.755786E+03, 0.711913E+03,
 0.666837E+03, 0.620472E+03, 0.572764E+03, 0.523739E+03, 0.473590E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.147116E-03, 0.151491E-03, 0.155920E-03, 0.160410E-03, 0.164966E-03,
 0.169595E-03, 0.174304E-03, 0.179098E-03, 0.183984E-03, 0.188967E-03, 0.194053E-03, 0.199251E-03,
 0.204565E-03, 0.210004E-03, 0.215573E-03, 0.221281E-03, 0.227135E-03, 0.233144E-03, 0.239316E-03,
 0.245660E-03, 0.252185E-03, 0.258902E-03, 0.265821E-03, 0.272953E-03, 0.287906E-03, 0.303867E-03,
 0.320955E-03, 0.339308E-03, 0.390185E-03, 0.438575E-03, 0.496334E-03, 0.566540E-03, 0.653741E-03,
 0.764964E-03, 0.911675E-03, 0.111396E-02, 0.141059E-02, 0.188757E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.119200E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.689319E-01, 0.698447E-01, 0.707511E-01, 0.716520E-01, 0.725483E-01,
 0.734406E-01, 0.743296E-01, 0.752159E-01, 0.761000E-01, 0.769825E-01, 0.778638E-01, 0.787443E-01,
 0.796243E-01, 0.805043E-01, 0.813845E-01, 0.822654E-01, 0.831472E-01, 0.840302E-01, 0.849148E-01,
 0.858011E-01, 0.866895E-01, 0.875801E-01, 0.884733E-01, 0.893693E-01, 0.911704E-01, 0.929853E-01,
 0.948155E-01, 0.966626E-01, 0.101229E+00, 0.104947E+00, 0.108759E+00, 0.112673E+00, 0.116701E+00,
 0.120853E+00, 0.125141E+00, 0.129575E+00, 0.134168E+00, 0.138932E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.247154E+06, 0.244198E+06, 0.241270E+06, 0.238368E+06,
 0.235489E+06, 0.232633E+06, 0.229798E+06, 0.226983E+06, 0.224187E+06, 0.221410E+06, 0.218649E+06,
 0.215906E+06, 0.213178E+06, 0.210466E+06, 0.207769E+06, 0.205085E+06, 0.202416E+06, 0.199760E+06,
 0.197116E+06, 0.194485E+06, 0.191866E+06, 0.189258E+06, 0.186662E+06, 0.181503E+06, 0.176385E+06,
 0.171307E+06, 0.166267E+06, 0.154174E+06, 0.144710E+06, 0.135359E+06, 0.126114E+06, 0.116969E+06,
 0.107922E+06, 0.989735E+05, 0.901341E+05, 0.814289E+05, 0.729109E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.112206E+04, 0.113146E+04, 0.114062E+04, 0.114956E+04,
 0.115830E+04, 0.116686E+04, 0.117524E+04, 0.118347E+04, 0.119154E+04, 0.119947E+04, 0.120727E+04,
 0.121495E+04, 0.122251E+04, 0.122996E+04, 0.123731E+04, 0.124456E+04, 0.125171E+04, 0.125878E+04,
 0.126576E+04, 0.127267E+04, 0.127950E+04, 0.128626E+04, 0.129295E+04, 0.130613E+04, 0.131908E+04,
 0.133181E+04, 0.134434E+04, 0.137405E+04, 0.139699E+04, 0.141945E+04, 0.144149E+04, 0.146316E+04,
 0.148449E+04, 0.150552E+04, 0.152627E+04, 0.154676E+04, 0.156702E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.148484E+04, 0.147072E+04, 0.145756E+04, 0.144523E+04,
 0.143364E+04, 0.142272E+04, 0.141238E+04, 0.140257E+04, 0.139324E+04, 0.138434E+04, 0.137584E+04,
 0.136769E+04, 0.135988E+04, 0.135237E+04, 0.134515E+04, 0.133818E+04, 0.133145E+04, 0.132495E+04,
 0.131865E+04, 0.131255E+04, 0.130663E+04, 0.130088E+04, 0.129529E+04, 0.128456E+04, 0.127436E+04,
 0.126465E+04, 0.125538E+04, 0.123446E+04, 0.121924E+04, 0.120506E+04, 0.119172E+04, 0.117897E+04,
 0.116638E+04, 0.115314E+04, 0.113782E+04, 0.111778E+04, 0.108824E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.122590E+04, 0.121618E+04, 0.120649E+04, 0.119682E+04,
 0.118716E+04, 0.117752E+04, 0.116788E+04, 0.115825E+04, 0.114861E+04, 0.113897E+04, 0.112933E+04,
 0.111967E+04, 0.111000E+04, 0.110032E+04, 0.109062E+04, 0.108091E+04, 0.107117E+04, 0.106141E+04,
 0.105162E+04, 0.104181E+04, 0.103197E+04, 0.102210E+04, 0.101220E+04, 0.992287E+03, 0.972229E+03,
 0.952011E+03, 0.931618E+03, 0.881290E+03, 0.840418E+03, 0.798643E+03, 0.755868E+03, 0.711991E+03,
 0.666912E+03, 0.620544E+03, 0.572833E+03, 0.523805E+03, 0.473653E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.151210E-03, 0.155644E-03, 0.160138E-03, 0.164699E-03,
 0.169332E-03, 0.174044E-03, 0.178840E-03, 0.183728E-03, 0.188713E-03, 0.193802E-03, 0.199001E-03,
 0.204316E-03, 0.209755E-03, 0.215325E-03, 0.221034E-03, 0.226888E-03, 0.232897E-03, 0.239068E-03,
 0.245411E-03, 0.251935E-03, 0.258651E-03, 0.265568E-03, 0.272699E-03, 0.287648E-03, 0.303603E-03,
 0.320685E-03, 0.339031E-03, 0.389885E-03, 0.438249E-03, 0.495973E-03, 0.566133E-03, 0.653270E-03,
 0.764404E-03, 0.910982E-03, 0.111306E-02, 0.140932E-02, 0.188558E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.113183E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.697791E-01, 0.706878E-01, 0.715908E-01, 0.724890E-01,
 0.733832E-01, 0.742739E-01, 0.751618E-01, 0.760474E-01, 0.769313E-01, 0.778140E-01, 0.786957E-01,
 0.795769E-01, 0.804580E-01, 0.813394E-01, 0.822213E-01, 0.831040E-01, 0.839880E-01, 0.848734E-01,
 0.857606E-01, 0.866498E-01, 0.875413E-01, 0.884352E-01, 0.893319E-01, 0.911344E-01, 0.929505E-01,
 0.947819E-01, 0.966302E-01, 0.101199E+00, 0.104919E+00, 0.108732E+00, 0.112647E+00, 0.116677E+00,
 0.120830E+00, 0.125119E+00, 0.129554E+00, 0.134148E+00, 0.138912E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.244211E+06, 0.241280E+06, 0.238375E+06,
 0.235494E+06, 0.232636E+06, 0.229799E+06, 0.226983E+06, 0.224186E+06, 0.221407E+06, 0.218645E+06,
 0.215901E+06, 0.213172E+06, 0.210459E+06, 0.207760E+06, 0.205076E+06, 0.202406E+06, 0.199748E+06,
 0.197104E+06, 0.194472E+06, 0.191852E+06, 0.189244E+06, 0.186647E+06, 0.181487E+06, 0.176368E+06,
 0.171289E+06, 0.166248E+06, 0.154154E+06, 0.144688E+06, 0.135336E+06, 0.126090E+06, 0.116945E+06,
 0.107897E+06, 0.989482E+05, 0.901083E+05, 0.814026E+05, 0.728842E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113093E+04, 0.114012E+04, 0.114908E+04,
 0.115785E+04, 0.116643E+04, 0.117483E+04, 0.118307E+04, 0.119116E+04, 0.119911E+04, 0.120693E+04,
 0.121462E+04, 0.122219E+04, 0.122965E+04, 0.123701E+04, 0.124427E+04, 0.125144E+04, 0.125851E+04,
 0.126551E+04, 0.127242E+04, 0.127926E+04, 0.128603E+04, 0.129272E+04, 0.130592E+04, 0.131888E+04,
 0.133162E+04, 0.134417E+04, 0.137389E+04, 0.139685E+04, 0.141933E+04, 0.144137E+04, 0.146305E+04,
 0.148439E+04, 0.150543E+04, 0.152619E+04, 0.154669E+04, 0.156695E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.147206E+04, 0.145877E+04, 0.144634E+04,
 0.143466E+04, 0.142365E+04, 0.141323E+04, 0.140336E+04, 0.139397E+04, 0.138502E+04, 0.137647E+04,
 0.136828E+04, 0.136043E+04, 0.135289E+04, 0.134563E+04, 0.133863E+04, 0.133188E+04, 0.132535E+04,
 0.131903E+04, 0.131291E+04, 0.130697E+04, 0.130120E+04, 0.129559E+04, 0.128483E+04, 0.127461E+04,
 0.126487E+04, 0.125558E+04, 0.123462E+04, 0.121938E+04, 0.120517E+04, 0.119182E+04, 0.117906E+04,
 0.116646E+04, 0.115321E+04, 0.113788E+04, 0.111783E+04, 0.108829E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121639E+04, 0.120669E+04, 0.119701E+04,
 0.118735E+04, 0.117770E+04, 0.116806E+04, 0.115841E+04, 0.114877E+04, 0.113913E+04, 0.112948E+04,
 0.111982E+04, 0.111015E+04, 0.110046E+04, 0.109076E+04, 0.108104E+04, 0.107130E+04, 0.106154E+04,
 0.105175E+04, 0.104193E+04, 0.103209E+04, 0.102222E+04, 0.101231E+04, 0.992398E+03, 0.972336E+03,
 0.952114E+03, 0.931718E+03, 0.881382E+03, 0.840505E+03, 0.798726E+03, 0.755947E+03, 0.712066E+03,
 0.666984E+03, 0.620613E+03, 0.572900E+03, 0.523869E+03, 0.473715E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.155377E-03, 0.159876E-03, 0.164441E-03,
 0.169078E-03, 0.173793E-03, 0.178592E-03, 0.183482E-03, 0.188469E-03, 0.193560E-03, 0.198760E-03,
 0.204076E-03, 0.209516E-03, 0.215087E-03, 0.220795E-03, 0.226650E-03, 0.232658E-03, 0.238829E-03,
 0.245171E-03, 0.251695E-03, 0.258409E-03, 0.265325E-03, 0.272454E-03, 0.287399E-03, 0.303350E-03,
 0.320426E-03, 0.338764E-03, 0.389595E-03, 0.437934E-03, 0.495626E-03, 0.565741E-03, 0.652818E-03,
 0.763865E-03, 0.910315E-03, 0.111219E-02, 0.140811E-02, 0.188368E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.107395E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.706266E-01, 0.715317E-01, 0.724319E-01,
 0.733278E-01, 0.742201E-01, 0.751096E-01, 0.759966E-01, 0.768820E-01, 0.777659E-01, 0.786489E-01,
 0.795312E-01, 0.804134E-01, 0.812958E-01, 0.821787E-01, 0.830624E-01, 0.839473E-01, 0.848336E-01,
 0.857216E-01, 0.866116E-01, 0.875038E-01, 0.883985E-01, 0.892959E-01, 0.910997E-01, 0.929170E-01,
 0.947495E-01, 0.965989E-01, 0.101170E+00, 0.104892E+00, 0.108706E+00, 0.112623E+00, 0.116653E+00,
 0.120808E+00, 0.125098E+00, 0.129534E+00, 0.134128E+00, 0.138894E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.241290E+06, 0.238383E+06,
 0.235500E+06, 0.232640E+06, 0.229801E+06, 0.226983E+06, 0.224184E+06, 0.221404E+06, 0.218642E+06,
 0.215896E+06, 0.213166E+06, 0.210452E+06, 0.207752E+06, 0.205067E+06, 0.202396E+06, 0.199738E+06,
 0.197093E+06, 0.194460E+06, 0.191839E+06, 0.189231E+06, 0.186633E+06, 0.181472E+06, 0.176352E+06,
 0.171272E+06, 0.166231E+06, 0.154134E+06, 0.144668E+06, 0.135315E+06, 0.126068E+06, 0.116922E+06,
 0.107873E+06, 0.989238E+05, 0.900834E+05, 0.813773E+05, 0.728585E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113963E+04, 0.114862E+04,
 0.115741E+04, 0.116601E+04, 0.117443E+04, 0.118269E+04, 0.119080E+04, 0.119876E+04, 0.120659E+04,
 0.121430E+04, 0.122188E+04, 0.122936E+04, 0.123673E+04, 0.124400E+04, 0.125117E+04, 0.125826E+04,
 0.126526E+04, 0.127218E+04, 0.127903E+04, 0.128580E+04, 0.129251E+04, 0.130572E+04, 0.131869E+04,
 0.133144E+04, 0.134400E+04, 0.137374E+04, 0.139671E+04, 0.141920E+04, 0.144126E+04, 0.146295E+04,
 0.148429E+04, 0.150534E+04, 0.152611E+04, 0.154661E+04, 0.156688E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145995E+04, 0.144741E+04,
 0.143564E+04, 0.142455E+04, 0.141406E+04, 0.140413E+04, 0.139468E+04, 0.138568E+04, 0.137708E+04,
 0.136885E+04, 0.136097E+04, 0.135339E+04, 0.134610E+04, 0.133907E+04, 0.133229E+04, 0.132574E+04,
 0.131940E+04, 0.131325E+04, 0.130729E+04, 0.130151E+04, 0.129589E+04, 0.128509E+04, 0.127484E+04,
 0.126509E+04, 0.125578E+04, 0.123478E+04, 0.121951E+04, 0.120529E+04, 0.119192E+04, 0.117915E+04,
 0.116653E+04, 0.115328E+04, 0.113794E+04, 0.111789E+04, 0.108834E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120689E+04, 0.119720E+04,
 0.118753E+04, 0.117787E+04, 0.116822E+04, 0.115858E+04, 0.114893E+04, 0.113928E+04, 0.112963E+04,
 0.111996E+04, 0.111029E+04, 0.110060E+04, 0.109090E+04, 0.108117E+04, 0.107143E+04, 0.106166E+04,
 0.105187E+04, 0.104205E+04, 0.103221E+04, 0.102233E+04, 0.101242E+04, 0.992505E+03, 0.972439E+03,
 0.952213E+03, 0.931814E+03, 0.881471E+03, 0.840589E+03, 0.798806E+03, 0.756023E+03, 0.712139E+03,
 0.667054E+03, 0.620680E+03, 0.572963E+03, 0.523930E+03, 0.473774E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.159624E-03, 0.164192E-03,
 0.168833E-03, 0.173551E-03, 0.178353E-03, 0.183245E-03, 0.188234E-03, 0.193326E-03, 0.198528E-03,
 0.203845E-03, 0.209286E-03, 0.214857E-03, 0.220566E-03, 0.226420E-03, 0.232428E-03, 0.238599E-03,
 0.244941E-03, 0.251463E-03, 0.258177E-03, 0.265091E-03, 0.272219E-03, 0.287160E-03, 0.303106E-03,
 0.320176E-03, 0.338508E-03, 0.389317E-03, 0.437633E-03, 0.495292E-03, 0.565365E-03, 0.652383E-03,
 0.763347E-03, 0.909675E-03, 0.111136E-02, 0.140694E-02, 0.188185E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.101830E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.714747E-01, 0.723767E-01,
 0.732743E-01, 0.741683E-01, 0.750592E-01, 0.759477E-01, 0.768344E-01, 0.777196E-01, 0.786037E-01,
 0.794872E-01, 0.803705E-01, 0.812539E-01, 0.821377E-01, 0.830224E-01, 0.839081E-01, 0.847952E-01,
 0.856840E-01, 0.865748E-01, 0.874677E-01, 0.883631E-01, 0.892612E-01, 0.910662E-01, 0.928848E-01,
 0.947184E-01, 0.965688E-01, 0.101142E+00, 0.104865E+00, 0.108681E+00, 0.112599E+00, 0.116631E+00,
 0.120786E+00, 0.125077E+00, 0.129515E+00, 0.134110E+00, 0.138876E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.238390E+06,
 0.235505E+06, 0.232643E+06, 0.229803E+06, 0.226984E+06, 0.224183E+06, 0.221402E+06, 0.218638E+06,
 0.215891E+06, 0.213160E+06, 0.210445E+06, 0.207744E+06, 0.205058E+06, 0.202386E+06, 0.199727E+06,
 0.197082E+06, 0.194448E+06, 0.191827E+06, 0.189218E+06, 0.186620E+06, 0.181457E+06, 0.176336E+06,
 0.171256E+06, 0.166213E+06, 0.154116E+06, 0.144648E+06, 0.135294E+06, 0.126046E+06, 0.116899E+06,
 0.107850E+06, 0.989003E+05, 0.900595E+05, 0.813530E+05, 0.728338E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.114818E+04,
 0.115699E+04, 0.116561E+04, 0.117405E+04, 0.118233E+04, 0.119045E+04, 0.119843E+04, 0.120627E+04,
 0.121399E+04, 0.122159E+04, 0.122907E+04, 0.123645E+04, 0.124373E+04, 0.125092E+04, 0.125801E+04,
 0.126502E+04, 0.127195E+04, 0.127881E+04, 0.128559E+04, 0.129230E+04, 0.130552E+04, 0.131851E+04,
 0.133127E+04, 0.134383E+04, 0.137360E+04, 0.139658E+04, 0.141908E+04, 0.144115E+04, 0.146285E+04,
 0.148420E+04, 0.150526E+04, 0.152603E+04, 0.154654E+04, 0.156682E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.144846E+04,
 0.143659E+04, 0.142542E+04, 0.141487E+04, 0.140487E+04, 0.139537E+04, 0.138631E+04, 0.137767E+04,
 0.136941E+04, 0.136148E+04, 0.135387E+04, 0.134655E+04, 0.133950E+04, 0.133269E+04, 0.132611E+04,
 0.131975E+04, 0.131358E+04, 0.130761E+04, 0.130181E+04, 0.129617E+04, 0.128535E+04, 0.127507E+04,
 0.126530E+04, 0.125597E+04, 0.123493E+04, 0.121964E+04, 0.120540E+04, 0.119202E+04, 0.117923E+04,
 0.116660E+04, 0.115334E+04, 0.113800E+04, 0.111794E+04, 0.108838E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119738E+04,
 0.118770E+04, 0.117804E+04, 0.116839E+04, 0.115873E+04, 0.114908E+04, 0.113943E+04, 0.112977E+04,
 0.112010E+04, 0.111042E+04, 0.110073E+04, 0.109102E+04, 0.108130E+04, 0.107155E+04, 0.106178E+04,
 0.105199E+04, 0.104217E+04, 0.103232E+04, 0.102244E+04, 0.101253E+04, 0.992607E+03, 0.972538E+03,
 0.952308E+03, 0.931906E+03, 0.881556E+03, 0.840670E+03, 0.798883E+03, 0.756096E+03, 0.712209E+03,
 0.667120E+03, 0.620744E+03, 0.573025E+03, 0.523989E+03, 0.473831E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.163953E-03,
 0.168597E-03, 0.173318E-03, 0.178122E-03, 0.183017E-03, 0.188008E-03, 0.193101E-03, 0.198304E-03,
 0.203623E-03, 0.209064E-03, 0.214636E-03, 0.220345E-03, 0.226200E-03, 0.232208E-03, 0.238378E-03,
 0.244719E-03, 0.251241E-03, 0.257953E-03, 0.264867E-03, 0.271993E-03, 0.286931E-03, 0.302872E-03,
 0.319936E-03, 0.338262E-03, 0.389050E-03, 0.437342E-03, 0.494972E-03, 0.565003E-03, 0.651965E-03,
 0.762849E-03, 0.909059E-03, 0.111056E-02, 0.140582E-02, 0.188010E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.964826E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.723235E-01,
 0.732228E-01, 0.741184E-01, 0.750107E-01, 0.759006E-01, 0.767885E-01, 0.776749E-01, 0.785602E-01,
 0.794448E-01, 0.803291E-01, 0.812135E-01, 0.820983E-01, 0.829838E-01, 0.838704E-01, 0.847583E-01,
 0.856479E-01, 0.865394E-01, 0.874330E-01, 0.883291E-01, 0.892278E-01, 0.910341E-01, 0.928537E-01,
 0.946884E-01, 0.965398E-01, 0.101115E+00, 0.104840E+00, 0.108657E+00, 0.112576E+00, 0.116609E+00,
 0.120766E+00, 0.125058E+00, 0.129496E+00, 0.134092E+00, 0.138859E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.235511E+06, 0.232647E+06, 0.229805E+06, 0.226984E+06, 0.224183E+06, 0.221400E+06, 0.218635E+06,
 0.215886E+06, 0.213155E+06, 0.210438E+06, 0.207737E+06, 0.205050E+06, 0.202377E+06, 0.199718E+06,
 0.197071E+06, 0.194437E+06, 0.191815E+06, 0.189205E+06, 0.186607E+06, 0.181443E+06, 0.176321E+06,
 0.171240E+06, 0.166197E+06, 0.154098E+06, 0.144629E+06, 0.135274E+06, 0.126026E+06, 0.116878E+06,
 0.107828E+06, 0.988778E+05, 0.900365E+05, 0.813296E+05, 0.728101E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.115658E+04, 0.116522E+04, 0.117368E+04, 0.118198E+04, 0.119011E+04, 0.119811E+04, 0.120596E+04,
 0.121369E+04, 0.122130E+04, 0.122880E+04, 0.123619E+04, 0.124348E+04, 0.125067E+04, 0.125778E+04,
 0.126479E+04, 0.127173E+04, 0.127859E+04, 0.128538E+04, 0.129210E+04, 0.130533E+04, 0.131833E+04,
 0.133110E+04, 0.134367E+04, 0.137346E+04, 0.139646E+04, 0.141897E+04, 0.144105E+04, 0.146275E+04,
 0.148412E+04, 0.150518E+04, 0.152596E+04, 0.154648E+04, 0.156676E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.143752E+04, 0.142627E+04, 0.141565E+04, 0.140559E+04, 0.139603E+04, 0.138693E+04, 0.137825E+04,
 0.136994E+04, 0.136198E+04, 0.135434E+04, 0.134699E+04, 0.133990E+04, 0.133307E+04, 0.132647E+04,
 0.132009E+04, 0.131391E+04, 0.130791E+04, 0.130209E+04, 0.129644E+04, 0.128559E+04, 0.127529E+04,
 0.126550E+04, 0.125615E+04, 0.123508E+04, 0.121976E+04, 0.120551E+04, 0.119211E+04, 0.117931E+04,
 0.116667E+04, 0.115340E+04, 0.113805E+04, 0.111799E+04, 0.108843E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.118787E+04, 0.117820E+04, 0.116854E+04, 0.115888E+04, 0.114923E+04, 0.113957E+04, 0.112991E+04,
 0.112024E+04, 0.111055E+04, 0.110086E+04, 0.109115E+04, 0.108142E+04, 0.107167E+04, 0.106190E+04,
 0.105210E+04, 0.104228E+04, 0.103243E+04, 0.102254E+04, 0.101263E+04, 0.992706E+03, 0.972633E+03,
 0.952400E+03, 0.931995E+03, 0.881638E+03, 0.840747E+03, 0.798956E+03, 0.756166E+03, 0.712275E+03,
 0.667185E+03, 0.620805E+03, 0.573084E+03, 0.524046E+03, 0.473886E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.168370E-03, 0.173093E-03, 0.177901E-03, 0.182797E-03, 0.187790E-03, 0.192885E-03, 0.198089E-03,
 0.203409E-03, 0.208851E-03, 0.214423E-03, 0.220133E-03, 0.225987E-03, 0.231995E-03, 0.238165E-03,
 0.244506E-03, 0.251027E-03, 0.257738E-03, 0.264651E-03, 0.271775E-03, 0.286710E-03, 0.302647E-03,
 0.319706E-03, 0.338025E-03, 0.388794E-03, 0.437064E-03, 0.494664E-03, 0.564656E-03, 0.651563E-03,
 0.762371E-03, 0.908468E-03, 0.110979E-02, 0.140475E-02, 0.187842E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.913468E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.731732E-01, 0.740702E-01, 0.749641E-01, 0.758552E-01, 0.767444E-01, 0.776320E-01, 0.785184E-01,
 0.794040E-01, 0.802893E-01, 0.811746E-01, 0.820603E-01, 0.829467E-01, 0.838341E-01, 0.847228E-01,
 0.856131E-01, 0.865053E-01, 0.873996E-01, 0.882963E-01, 0.891957E-01, 0.910032E-01, 0.928239E-01,
 0.946596E-01, 0.965120E-01, 0.101090E+00, 0.104816E+00, 0.108634E+00, 0.112555E+00, 0.116588E+00,
 0.120746E+00, 0.125039E+00, 0.129478E+00, 0.134075E+00, 0.138842E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.232651E+06, 0.229807E+06, 0.226985E+06, 0.224182E+06, 0.221398E+06, 0.218631E+06,
 0.215882E+06, 0.213149E+06, 0.210432E+06, 0.207730E+06, 0.205042E+06, 0.202369E+06, 0.199708E+06,
 0.197061E+06, 0.194427E+06, 0.191804E+06, 0.189194E+06, 0.186595E+06, 0.181430E+06, 0.176307E+06,
 0.171225E+06, 0.166181E+06, 0.154080E+06, 0.144610E+06, 0.135255E+06, 0.126006E+06, 0.116858E+06,
 0.107807E+06, 0.988563E+05, 0.900145E+05, 0.813072E+05, 0.727874E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.116485E+04, 0.117333E+04, 0.118164E+04, 0.118979E+04, 0.119779E+04, 0.120566E+04,
 0.121341E+04, 0.122103E+04, 0.122853E+04, 0.123593E+04, 0.124323E+04, 0.125044E+04, 0.125755E+04,
 0.126457E+04, 0.127152E+04, 0.127839E+04, 0.128518E+04, 0.129190E+04, 0.130515E+04, 0.131816E+04,
 0.133094E+04, 0.134352E+04, 0.137332E+04, 0.139634E+04, 0.141886E+04, 0.144095E+04, 0.146266E+04,
 0.148403E+04, 0.150510E+04, 0.152588E+04, 0.154641E+04, 0.156670E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.142709E+04, 0.141640E+04, 0.140628E+04, 0.139667E+04, 0.138753E+04, 0.137880E+04,
 0.137045E+04, 0.136246E+04, 0.135479E+04, 0.134741E+04, 0.134030E+04, 0.133344E+04, 0.132682E+04,
 0.132042E+04, 0.131422E+04, 0.130820E+04, 0.130237E+04, 0.129670E+04, 0.128583E+04, 0.127551E+04,
 0.126569E+04, 0.125632E+04, 0.123522E+04, 0.121988E+04, 0.120561E+04, 0.119220E+04, 0.117939E+04,
 0.116674E+04, 0.115346E+04, 0.113811E+04, 0.111803E+04, 0.108847E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.117836E+04, 0.116869E+04, 0.115903E+04, 0.114937E+04, 0.113971E+04, 0.113004E+04,
 0.112037E+04, 0.111068E+04, 0.110098E+04, 0.109127E+04, 0.108153E+04, 0.107178E+04, 0.106201E+04,
 0.105221E+04, 0.104238E+04, 0.103253E+04, 0.102265E+04, 0.101273E+04, 0.992801E+03, 0.972724E+03,
 0.952488E+03, 0.932080E+03, 0.881717E+03, 0.840822E+03, 0.799027E+03, 0.756233E+03, 0.712340E+03,
 0.667246E+03, 0.620864E+03, 0.573141E+03, 0.524101E+03, 0.473938E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.172878E-03, 0.177687E-03, 0.182586E-03, 0.187581E-03, 0.192678E-03, 0.197883E-03,
 0.203203E-03, 0.208646E-03, 0.214219E-03, 0.219929E-03, 0.225784E-03, 0.231791E-03, 0.237961E-03,
 0.244301E-03, 0.250821E-03, 0.257532E-03, 0.264443E-03, 0.271566E-03, 0.286498E-03, 0.302430E-03,
 0.319485E-03, 0.337798E-03, 0.388547E-03, 0.436796E-03, 0.494368E-03, 0.564322E-03, 0.651178E-03,
 0.761913E-03, 0.907902E-03, 0.110905E-02, 0.140371E-02, 0.187680E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.864174E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.740239E-01, 0.749191E-01, 0.758116E-01, 0.767020E-01, 0.775907E-01, 0.784781E-01,
 0.793648E-01, 0.802510E-01, 0.811373E-01, 0.820238E-01, 0.829110E-01, 0.837992E-01, 0.846887E-01,
 0.855797E-01, 0.864726E-01, 0.873676E-01, 0.882649E-01, 0.891648E-01, 0.909735E-01, 0.927953E-01,
 0.946320E-01, 0.964852E-01, 0.101065E+00, 0.104792E+00, 0.108612E+00, 0.112534E+00, 0.116568E+00,
 0.120727E+00, 0.125021E+00, 0.129461E+00, 0.134058E+00, 0.138827E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.229809E+06, 0.226985E+06, 0.224181E+06, 0.221396E+06, 0.218628E+06,
 0.215878E+06, 0.213144E+06, 0.210426E+06, 0.207723E+06, 0.205035E+06, 0.202360E+06, 0.199699E+06,
 0.197052E+06, 0.194416E+06, 0.191793E+06, 0.189182E+06, 0.186583E+06, 0.181417E+06, 0.176294E+06,
 0.171211E+06, 0.166166E+06, 0.154064E+06, 0.144593E+06, 0.135236E+06, 0.125987E+06, 0.116838E+06,
 0.107787E+06, 0.988355E+05, 0.899934E+05, 0.812857E+05, 0.727655E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.117298E+04, 0.118131E+04, 0.118948E+04, 0.119750E+04, 0.120538E+04,
 0.121313E+04, 0.122076E+04, 0.122828E+04, 0.123569E+04, 0.124300E+04, 0.125021E+04, 0.125733E+04,
 0.126436E+04, 0.127131E+04, 0.127819E+04, 0.128499E+04, 0.129172E+04, 0.130498E+04, 0.131799E+04,
 0.133079E+04, 0.134337E+04, 0.137319E+04, 0.139622E+04, 0.141875E+04, 0.144085E+04, 0.146257E+04,
 0.148395E+04, 0.150502E+04, 0.152582E+04, 0.154635E+04, 0.156664E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.141713E+04, 0.140695E+04, 0.139729E+04, 0.138810E+04, 0.137933E+04,
 0.137095E+04, 0.136292E+04, 0.135522E+04, 0.134781E+04, 0.134068E+04, 0.133380E+04, 0.132716E+04,
 0.132073E+04, 0.131451E+04, 0.130849E+04, 0.130264E+04, 0.129695E+04, 0.128605E+04, 0.127571E+04,
 0.126587E+04, 0.125649E+04, 0.123535E+04, 0.122000E+04, 0.120571E+04, 0.119228E+04, 0.117946E+04,
 0.116681E+04, 0.115352E+04, 0.113816E+04, 0.111808E+04, 0.108851E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.116884E+04, 0.115917E+04, 0.114950E+04, 0.113984E+04, 0.113017E+04,
 0.112049E+04, 0.111080E+04, 0.110110E+04, 0.109138E+04, 0.108164E+04, 0.107189E+04, 0.106211E+04,
 0.105231E+04, 0.104248E+04, 0.103263E+04, 0.102274E+04, 0.101283E+04, 0.992892E+03, 0.972812E+03,
 0.952573E+03, 0.932162E+03, 0.881793E+03, 0.840894E+03, 0.799095E+03, 0.756298E+03, 0.712401E+03,
 0.667305E+03, 0.620921E+03, 0.573195E+03, 0.524153E+03, 0.473989E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.177483E-03, 0.182384E-03, 0.187380E-03, 0.192478E-03, 0.197684E-03,
 0.203006E-03, 0.208450E-03, 0.214023E-03, 0.219733E-03, 0.225588E-03, 0.231596E-03, 0.237765E-03,
 0.244104E-03, 0.250624E-03, 0.257334E-03, 0.264244E-03, 0.271366E-03, 0.286294E-03, 0.302223E-03,
 0.319273E-03, 0.337580E-03, 0.388311E-03, 0.436540E-03, 0.494085E-03, 0.564002E-03, 0.650809E-03,
 0.761473E-03, 0.907358E-03, 0.110835E-02, 0.140273E-02, 0.187526E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.816889E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.748759E-01, 0.757696E-01, 0.766612E-01, 0.775510E-01, 0.784395E-01,
 0.793271E-01, 0.802143E-01, 0.811014E-01, 0.819887E-01, 0.828767E-01, 0.837657E-01, 0.846559E-01,
 0.855476E-01, 0.864411E-01, 0.873368E-01, 0.882347E-01, 0.891352E-01, 0.909450E-01, 0.927678E-01,
 0.946054E-01, 0.964595E-01, 0.101041E+00, 0.104770E+00, 0.108590E+00, 0.112513E+00, 0.116549E+00,
 0.120709E+00, 0.125003E+00, 0.129444E+00, 0.134042E+00, 0.138811E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.226986E+06, 0.224180E+06, 0.221394E+06, 0.218626E+06,
 0.215874E+06, 0.213140E+06, 0.210421E+06, 0.207717E+06, 0.205028E+06, 0.202352E+06, 0.199691E+06,
 0.197042E+06, 0.194407E+06, 0.191783E+06, 0.189171E+06, 0.186571E+06, 0.181405E+06, 0.176280E+06,
 0.171197E+06, 0.166151E+06, 0.154048E+06, 0.144576E+06, 0.135219E+06, 0.125968E+06, 0.116819E+06,
 0.107768E+06, 0.988157E+05, 0.899731E+05, 0.812651E+05, 0.727446E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118099E+04, 0.118918E+04, 0.119721E+04, 0.120510E+04,
 0.121287E+04, 0.122051E+04, 0.122804E+04, 0.123545E+04, 0.124277E+04, 0.124999E+04, 0.125712E+04,
 0.126416E+04, 0.127112E+04, 0.127800E+04, 0.128480E+04, 0.129154E+04, 0.130481E+04, 0.131784E+04,
 0.133064E+04, 0.134323E+04, 0.137307E+04, 0.139611E+04, 0.141865E+04, 0.144076E+04, 0.146248E+04,
 0.148387E+04, 0.150495E+04, 0.152575E+04, 0.154629E+04, 0.156659E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.140760E+04, 0.139789E+04, 0.138865E+04, 0.137985E+04,
 0.137143E+04, 0.136337E+04, 0.135564E+04, 0.134820E+04, 0.134104E+04, 0.133414E+04, 0.132748E+04,
 0.132104E+04, 0.131480E+04, 0.130876E+04, 0.130289E+04, 0.129720E+04, 0.128627E+04, 0.127591E+04,
 0.126605E+04, 0.125665E+04, 0.123548E+04, 0.122011E+04, 0.120580E+04, 0.119236E+04, 0.117953E+04,
 0.116687E+04, 0.115358E+04, 0.113821E+04, 0.111812E+04, 0.108855E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115930E+04, 0.114963E+04, 0.113996E+04, 0.113029E+04,
 0.112061E+04, 0.111091E+04, 0.110121E+04, 0.109149E+04, 0.108175E+04, 0.107199E+04, 0.106221E+04,
 0.105241E+04, 0.104258E+04, 0.103272E+04, 0.102284E+04, 0.101292E+04, 0.992980E+03, 0.972896E+03,
 0.952654E+03, 0.932240E+03, 0.881865E+03, 0.840962E+03, 0.799160E+03, 0.756360E+03, 0.712461E+03,
 0.667362E+03, 0.620975E+03, 0.573247E+03, 0.524203E+03, 0.474037E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.182189E-03, 0.187187E-03, 0.192286E-03, 0.197494E-03,
 0.202817E-03, 0.208261E-03, 0.213835E-03, 0.219545E-03, 0.225400E-03, 0.231408E-03, 0.237577E-03,
 0.243916E-03, 0.250435E-03, 0.257144E-03, 0.264053E-03, 0.271174E-03, 0.286099E-03, 0.302024E-03,
 0.319069E-03, 0.337371E-03, 0.388084E-03, 0.436294E-03, 0.493813E-03, 0.563696E-03, 0.650455E-03,
 0.761052E-03, 0.906838E-03, 0.110767E-02, 0.140178E-02, 0.187378E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.771562E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.757293E-01, 0.766220E-01, 0.775128E-01, 0.784023E-01,
 0.792909E-01, 0.801790E-01, 0.810669E-01, 0.819551E-01, 0.828438E-01, 0.837335E-01, 0.846244E-01,
 0.855168E-01, 0.864110E-01, 0.873072E-01, 0.882057E-01, 0.891068E-01, 0.909176E-01, 0.927414E-01,
 0.945799E-01, 0.964349E-01, 0.101018E+00, 0.104748E+00, 0.108570E+00, 0.112494E+00, 0.116531E+00,
 0.120691E+00, 0.124987E+00, 0.129428E+00, 0.134027E+00, 0.138797E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.224180E+06, 0.221392E+06, 0.218623E+06,
 0.215871E+06, 0.213135E+06, 0.210415E+06, 0.207711E+06, 0.205021E+06, 0.202345E+06, 0.199683E+06,
 0.197034E+06, 0.194397E+06, 0.191773E+06, 0.189161E+06, 0.186561E+06, 0.181393E+06, 0.176268E+06,
 0.171183E+06, 0.166138E+06, 0.154032E+06, 0.144560E+06, 0.135202E+06, 0.125951E+06, 0.116801E+06,
 0.107749E+06, 0.987967E+05, 0.899537E+05, 0.812454E+05, 0.727246E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.118889E+04, 0.119693E+04, 0.120484E+04,
 0.121261E+04, 0.122027E+04, 0.122780E+04, 0.123523E+04, 0.124255E+04, 0.124978E+04, 0.125692E+04,
 0.126396E+04, 0.127093E+04, 0.127782E+04, 0.128463E+04, 0.129137E+04, 0.130465E+04, 0.131769E+04,
 0.133049E+04, 0.134310E+04, 0.137295E+04, 0.139600E+04, 0.141855E+04, 0.144067E+04, 0.146240E+04,
 0.148380E+04, 0.150488E+04, 0.152569E+04, 0.154623E+04, 0.156653E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139847E+04, 0.138919E+04, 0.138034E+04,
 0.137189E+04, 0.136380E+04, 0.135604E+04, 0.134858E+04, 0.134140E+04, 0.133447E+04, 0.132779E+04,
 0.132133E+04, 0.131508E+04, 0.130902E+04, 0.130314E+04, 0.129743E+04, 0.128648E+04, 0.127610E+04,
 0.126622E+04, 0.125681E+04, 0.123561E+04, 0.122021E+04, 0.120589E+04, 0.119244E+04, 0.117960E+04,
 0.116693E+04, 0.115363E+04, 0.113825E+04, 0.111816E+04, 0.108858E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.114976E+04, 0.114009E+04, 0.113041E+04,
 0.112072E+04, 0.111103E+04, 0.110132E+04, 0.109159E+04, 0.108185E+04, 0.107209E+04, 0.106231E+04,
 0.105250E+04, 0.104267E+04, 0.103281E+04, 0.102292E+04, 0.101300E+04, 0.993063E+03, 0.972977E+03,
 0.952732E+03, 0.932315E+03, 0.881935E+03, 0.841028E+03, 0.799222E+03, 0.756420E+03, 0.712517E+03,
 0.667416E+03, 0.621027E+03, 0.573297E+03, 0.524251E+03, 0.474083E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.187002E-03, 0.192103E-03, 0.197311E-03,
 0.202635E-03, 0.208080E-03, 0.213654E-03, 0.219365E-03, 0.225220E-03, 0.231228E-03, 0.237396E-03,
 0.243735E-03, 0.250253E-03, 0.256961E-03, 0.263870E-03, 0.270989E-03, 0.285912E-03, 0.301833E-03,
 0.318874E-03, 0.337171E-03, 0.387867E-03, 0.436058E-03, 0.493553E-03, 0.563402E-03, 0.650116E-03,
 0.760649E-03, 0.906339E-03, 0.110702E-02, 0.140087E-02, 0.187236E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.728139E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.765843E-01, 0.774762E-01, 0.783667E-01,
 0.792562E-01, 0.801451E-01, 0.810338E-01, 0.819228E-01, 0.828123E-01, 0.837027E-01, 0.845942E-01,
 0.854872E-01, 0.863820E-01, 0.872788E-01, 0.881779E-01, 0.890795E-01, 0.908913E-01, 0.927161E-01,
 0.945555E-01, 0.964113E-01, 0.100996E+00, 0.104728E+00, 0.108551E+00, 0.112476E+00, 0.116513E+00,
 0.120675E+00, 0.124971E+00, 0.129413E+00, 0.134012E+00, 0.138783E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.221391E+06, 0.218620E+06,
 0.215867E+06, 0.213131E+06, 0.210410E+06, 0.207705E+06, 0.205014E+06, 0.202338E+06, 0.199675E+06,
 0.197025E+06, 0.194388E+06, 0.191764E+06, 0.189151E+06, 0.186550E+06, 0.181382E+06, 0.176256E+06,
 0.171171E+06, 0.166124E+06, 0.154018E+06, 0.144544E+06, 0.135186E+06, 0.125934E+06, 0.116784E+06,
 0.107731E+06, 0.987785E+05, 0.899352E+05, 0.812265E+05, 0.727054E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.119667E+04, 0.120459E+04,
 0.121237E+04, 0.122003E+04, 0.122758E+04, 0.123501E+04, 0.124235E+04, 0.124958E+04, 0.125672E+04,
 0.126378E+04, 0.127075E+04, 0.127764E+04, 0.128446E+04, 0.129121E+04, 0.130450E+04, 0.131754E+04,
 0.133036E+04, 0.134297E+04, 0.137284E+04, 0.139590E+04, 0.141846E+04, 0.144058E+04, 0.146232E+04,
 0.148373E+04, 0.150482E+04, 0.152563E+04, 0.154618E+04, 0.156648E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.138970E+04, 0.138082E+04,
 0.137233E+04, 0.136421E+04, 0.135642E+04, 0.134894E+04, 0.134174E+04, 0.133479E+04, 0.132809E+04,
 0.132161E+04, 0.131534E+04, 0.130927E+04, 0.130338E+04, 0.129765E+04, 0.128668E+04, 0.127628E+04,
 0.126639E+04, 0.125696E+04, 0.123573E+04, 0.122031E+04, 0.120598E+04, 0.119252E+04, 0.117967E+04,
 0.116699E+04, 0.115368E+04, 0.113830E+04, 0.111820E+04, 0.108862E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.114020E+04, 0.113052E+04,
 0.112083E+04, 0.111113E+04, 0.110142E+04, 0.109169E+04, 0.108195E+04, 0.107219E+04, 0.106240E+04,
 0.105260E+04, 0.104276E+04, 0.103290E+04, 0.102301E+04, 0.101309E+04, 0.993144E+03, 0.973054E+03,
 0.952807E+03, 0.932388E+03, 0.882002E+03, 0.841091E+03, 0.799282E+03, 0.756476E+03, 0.712572E+03,
 0.667468E+03, 0.621077E+03, 0.573345E+03, 0.524297E+03, 0.474128E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191926E-03, 0.197136E-03,
 0.202461E-03, 0.207907E-03, 0.213481E-03, 0.219192E-03, 0.225048E-03, 0.231055E-03, 0.237223E-03,
 0.243562E-03, 0.250080E-03, 0.256787E-03, 0.263694E-03, 0.270813E-03, 0.285732E-03, 0.301651E-03,
 0.318687E-03, 0.336979E-03, 0.387659E-03, 0.435832E-03, 0.493303E-03, 0.563121E-03, 0.649791E-03,
 0.760263E-03, 0.905862E-03, 0.110640E-02, 0.140001E-02, 0.187101E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.686568E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.774411E-01, 0.783325E-01,
 0.792228E-01, 0.801126E-01, 0.810021E-01, 0.818918E-01, 0.827820E-01, 0.836731E-01, 0.845653E-01,
 0.854589E-01, 0.863543E-01, 0.872516E-01, 0.881513E-01, 0.890534E-01, 0.908662E-01, 0.926918E-01,
 0.945321E-01, 0.963886E-01, 0.100975E+00, 0.104708E+00, 0.108532E+00, 0.112458E+00, 0.116496E+00,
 0.120659E+00, 0.124955E+00, 0.129398E+00, 0.133998E+00, 0.138770E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.218618E+06,
 0.215864E+06, 0.213127E+06, 0.210405E+06, 0.207699E+06, 0.205008E+06, 0.202331E+06, 0.199668E+06,
 0.197017E+06, 0.194380E+06, 0.191755E+06, 0.189142E+06, 0.186540E+06, 0.181371E+06, 0.176245E+06,
 0.171159E+06, 0.166112E+06, 0.154004E+06, 0.144530E+06, 0.135170E+06, 0.125918E+06, 0.116767E+06,
 0.107714E+06, 0.987611E+05, 0.899174E+05, 0.812084E+05, 0.726871E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120434E+04,
 0.121214E+04, 0.121981E+04, 0.122736E+04, 0.123481E+04, 0.124215E+04, 0.124939E+04, 0.125654E+04,
 0.126360E+04, 0.127058E+04, 0.127747E+04, 0.128430E+04, 0.129105E+04, 0.130435E+04, 0.131740E+04,
 0.133023E+04, 0.134285E+04, 0.137273E+04, 0.139580E+04, 0.141837E+04, 0.144050E+04, 0.146225E+04,
 0.148366E+04, 0.150476E+04, 0.152557E+04, 0.154613E+04, 0.156644E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.138128E+04,
 0.137276E+04, 0.136461E+04, 0.135679E+04, 0.134929E+04, 0.134206E+04, 0.133510E+04, 0.132838E+04,
 0.132188E+04, 0.131560E+04, 0.130951E+04, 0.130360E+04, 0.129787E+04, 0.128687E+04, 0.127645E+04,
 0.126654E+04, 0.125710E+04, 0.123584E+04, 0.122041E+04, 0.120606E+04, 0.119259E+04, 0.117973E+04,
 0.116704E+04, 0.115373E+04, 0.113834E+04, 0.111824E+04, 0.108865E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113063E+04,
 0.112093E+04, 0.111123E+04, 0.110152E+04, 0.109179E+04, 0.108204E+04, 0.107228E+04, 0.106249E+04,
 0.105268E+04, 0.104285E+04, 0.103298E+04, 0.102309E+04, 0.101317E+04, 0.993221E+03, 0.973129E+03,
 0.952878E+03, 0.932457E+03, 0.882065E+03, 0.841151E+03, 0.799339E+03, 0.756531E+03, 0.712624E+03,
 0.667518E+03, 0.621125E+03, 0.573391E+03, 0.524341E+03, 0.474170E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.196969E-03,
 0.202294E-03, 0.207741E-03, 0.213316E-03, 0.219027E-03, 0.224882E-03, 0.230890E-03, 0.237058E-03,
 0.243396E-03, 0.249913E-03, 0.256620E-03, 0.263526E-03, 0.270644E-03, 0.285561E-03, 0.301476E-03,
 0.318508E-03, 0.336795E-03, 0.387460E-03, 0.435617E-03, 0.493065E-03, 0.562853E-03, 0.649481E-03,
 0.759893E-03, 0.905406E-03, 0.110581E-02, 0.139918E-02, 0.186971E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.646800E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.782997E-01,
 0.791909E-01, 0.800814E-01, 0.809717E-01, 0.818622E-01, 0.827530E-01, 0.836447E-01, 0.845375E-01,
 0.854318E-01, 0.863277E-01, 0.872256E-01, 0.881258E-01, 0.890284E-01, 0.908421E-01, 0.926686E-01,
 0.945097E-01, 0.963670E-01, 0.100955E+00, 0.104689E+00, 0.108514E+00, 0.112441E+00, 0.116480E+00,
 0.120643E+00, 0.124941E+00, 0.129384E+00, 0.133985E+00, 0.138757E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.215861E+06, 0.213123E+06, 0.210401E+06, 0.207694E+06, 0.205002E+06, 0.202325E+06, 0.199661E+06,
 0.197010E+06, 0.194372E+06, 0.191746E+06, 0.189133E+06, 0.186531E+06, 0.181361E+06, 0.176234E+06,
 0.171147E+06, 0.166099E+06, 0.153991E+06, 0.144516E+06, 0.135155E+06, 0.125903E+06, 0.116751E+06,
 0.107698E+06, 0.987444E+05, 0.899005E+05, 0.811912E+05, 0.726695E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.121191E+04, 0.121959E+04, 0.122716E+04, 0.123461E+04, 0.124196E+04, 0.124920E+04, 0.125636E+04,
 0.126343E+04, 0.127041E+04, 0.127731E+04, 0.128414E+04, 0.129090E+04, 0.130421E+04, 0.131727E+04,
 0.133010E+04, 0.134273E+04, 0.137263E+04, 0.139571E+04, 0.141828E+04, 0.144042E+04, 0.146218E+04,
 0.148359E+04, 0.150470E+04, 0.152552E+04, 0.154608E+04, 0.156639E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.137317E+04, 0.136499E+04, 0.135715E+04, 0.134962E+04, 0.134237E+04, 0.133539E+04, 0.132865E+04,
 0.132214E+04, 0.131584E+04, 0.130974E+04, 0.130382E+04, 0.129807E+04, 0.128706E+04, 0.127662E+04,
 0.126670E+04, 0.125724E+04, 0.123595E+04, 0.122050E+04, 0.120614E+04, 0.119266E+04, 0.117979E+04,
 0.116709E+04, 0.115377E+04, 0.113838E+04, 0.111828E+04, 0.108868E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.112103E+04, 0.111133E+04, 0.110161E+04, 0.109188E+04, 0.108213E+04, 0.107237E+04, 0.106258E+04,
 0.105277E+04, 0.104293E+04, 0.103306E+04, 0.102317E+04, 0.101324E+04, 0.993294E+03, 0.973199E+03,
 0.952946E+03, 0.932523E+03, 0.882126E+03, 0.841209E+03, 0.799394E+03, 0.756583E+03, 0.712673E+03,
 0.667565E+03, 0.621170E+03, 0.573434E+03, 0.524383E+03, 0.474211E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.202134E-03, 0.207582E-03, 0.213157E-03, 0.218869E-03, 0.224724E-03, 0.230732E-03, 0.236900E-03,
 0.243237E-03, 0.249754E-03, 0.256460E-03, 0.263366E-03, 0.270482E-03, 0.285397E-03, 0.301309E-03,
 0.318337E-03, 0.336620E-03, 0.387270E-03, 0.435410E-03, 0.492837E-03, 0.562596E-03, 0.649184E-03,
 0.759540E-03, 0.904970E-03, 0.110524E-02, 0.139839E-02, 0.186847E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.608782E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.791603E-01, 0.800516E-01, 0.809427E-01, 0.818338E-01, 0.827253E-01, 0.836176E-01, 0.845110E-01,
 0.854058E-01, 0.863023E-01, 0.872007E-01, 0.881013E-01, 0.890045E-01, 0.908191E-01, 0.926464E-01,
 0.944882E-01, 0.963463E-01, 0.100936E+00, 0.104671E+00, 0.108497E+00, 0.112425E+00, 0.116465E+00,
 0.120628E+00, 0.124927E+00, 0.129371E+00, 0.133972E+00, 0.138745E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.213119E+06, 0.210397E+06, 0.207689E+06, 0.204997E+06, 0.202318E+06, 0.199654E+06,
 0.197003E+06, 0.194364E+06, 0.191738E+06, 0.189124E+06, 0.186522E+06, 0.181351E+06, 0.176223E+06,
 0.171136E+06, 0.166088E+06, 0.153978E+06, 0.144502E+06, 0.135141E+06, 0.125888E+06, 0.116736E+06,
 0.107682E+06, 0.987285E+05, 0.898842E+05, 0.811747E+05, 0.726528E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.121939E+04, 0.122696E+04, 0.123442E+04, 0.124177E+04, 0.124903E+04, 0.125619E+04,
 0.126326E+04, 0.127025E+04, 0.127716E+04, 0.128399E+04, 0.129076E+04, 0.130407E+04, 0.131714E+04,
 0.132998E+04, 0.134262E+04, 0.137253E+04, 0.139562E+04, 0.141820E+04, 0.144035E+04, 0.146211E+04,
 0.148353E+04, 0.150464E+04, 0.152546E+04, 0.154603E+04, 0.156635E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.136536E+04, 0.135749E+04, 0.134994E+04, 0.134267E+04, 0.133567E+04, 0.132892E+04,
 0.132239E+04, 0.131608E+04, 0.130996E+04, 0.130403E+04, 0.129827E+04, 0.128724E+04, 0.127678E+04,
 0.126684E+04, 0.125737E+04, 0.123605E+04, 0.122059E+04, 0.120622E+04, 0.119272E+04, 0.117985E+04,
 0.116714E+04, 0.115382E+04, 0.113842E+04, 0.111831E+04, 0.108871E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.111142E+04, 0.110170E+04, 0.109197E+04, 0.108222E+04, 0.107245E+04, 0.106266E+04,
 0.105285E+04, 0.104301E+04, 0.103314E+04, 0.102324E+04, 0.101332E+04, 0.993365E+03, 0.973267E+03,
 0.953012E+03, 0.932586E+03, 0.882185E+03, 0.841264E+03, 0.799447E+03, 0.756633E+03, 0.712721E+03,
 0.667611E+03, 0.621214E+03, 0.573476E+03, 0.524424E+03, 0.474249E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.207430E-03, 0.213006E-03, 0.218718E-03, 0.224573E-03, 0.230581E-03, 0.236748E-03,
 0.243086E-03, 0.249602E-03, 0.256307E-03, 0.263212E-03, 0.270328E-03, 0.285240E-03, 0.301149E-03,
 0.318174E-03, 0.336452E-03, 0.387088E-03, 0.435213E-03, 0.492619E-03, 0.562350E-03, 0.648901E-03,
 0.759203E-03, 0.904554E-03, 0.110470E-02, 0.139763E-02, 0.186729E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.572466E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.800231E-01, 0.809148E-01, 0.818066E-01, 0.826988E-01, 0.835917E-01, 0.844856E-01,
 0.853810E-01, 0.862780E-01, 0.871769E-01, 0.880780E-01, 0.889816E-01, 0.907970E-01, 0.926252E-01,
 0.944677E-01, 0.963264E-01, 0.100918E+00, 0.104654E+00, 0.108481E+00, 0.112409E+00, 0.116450E+00,
 0.120614E+00, 0.124913E+00, 0.129358E+00, 0.133960E+00, 0.138733E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.210393E+06, 0.207684E+06, 0.204991E+06, 0.202312E+06, 0.199647E+06,
 0.196996E+06, 0.194357E+06, 0.191730E+06, 0.189116E+06, 0.186513E+06, 0.181342E+06, 0.176213E+06,
 0.171126E+06, 0.166077E+06, 0.153966E+06, 0.144489E+06, 0.135128E+06, 0.125874E+06, 0.116722E+06,
 0.107668E+06, 0.987134E+05, 0.898688E+05, 0.811589E+05, 0.726368E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.122677E+04, 0.123424E+04, 0.124160E+04, 0.124886E+04, 0.125603E+04,
 0.126311E+04, 0.127010E+04, 0.127701E+04, 0.128385E+04, 0.129062E+04, 0.130395E+04, 0.131702E+04,
 0.132987E+04, 0.134251E+04, 0.137243E+04, 0.139553E+04, 0.141812E+04, 0.144028E+04, 0.146205E+04,
 0.148347E+04, 0.150458E+04, 0.152541E+04, 0.154598E+04, 0.156631E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.135782E+04, 0.135024E+04, 0.134296E+04, 0.133594E+04, 0.132917E+04,
 0.132263E+04, 0.131630E+04, 0.131017E+04, 0.130423E+04, 0.129846E+04, 0.128741E+04, 0.127693E+04,
 0.126698E+04, 0.125749E+04, 0.123616E+04, 0.122068E+04, 0.120629E+04, 0.119279E+04, 0.117990E+04,
 0.116719E+04, 0.115386E+04, 0.113846E+04, 0.111834E+04, 0.108874E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.110179E+04, 0.109206E+04, 0.108230E+04, 0.107253E+04, 0.106274E+04,
 0.105292E+04, 0.104308E+04, 0.103321E+04, 0.102332E+04, 0.101339E+04, 0.993432E+03, 0.973332E+03,
 0.953074E+03, 0.932646E+03, 0.882241E+03, 0.841317E+03, 0.799496E+03, 0.756680E+03, 0.712766E+03,
 0.667654E+03, 0.621255E+03, 0.573516E+03, 0.524462E+03, 0.474286E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.212861E-03, 0.218573E-03, 0.224429E-03, 0.230436E-03, 0.236604E-03,
 0.242941E-03, 0.249457E-03, 0.256161E-03, 0.263066E-03, 0.270180E-03, 0.285090E-03, 0.300997E-03,
 0.318018E-03, 0.336292E-03, 0.386915E-03, 0.435025E-03, 0.492412E-03, 0.562116E-03, 0.648630E-03,
 0.758882E-03, 0.904156E-03, 0.110418E-02, 0.139691E-02, 0.186617E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.537801E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.808883E-01, 0.817806E-01, 0.826734E-01, 0.835669E-01, 0.844614E-01,
 0.853572E-01, 0.862547E-01, 0.871541E-01, 0.880557E-01, 0.889597E-01, 0.907760E-01, 0.926049E-01,
 0.944482E-01, 0.963075E-01, 0.100900E+00, 0.104637E+00, 0.108465E+00, 0.112394E+00, 0.116436E+00,
 0.120601E+00, 0.124901E+00, 0.129346E+00, 0.133948E+00, 0.138722E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.207680E+06, 0.204986E+06, 0.202307E+06, 0.199641E+06,
 0.196989E+06, 0.194350E+06, 0.191723E+06, 0.189108E+06, 0.186505E+06, 0.181333E+06, 0.176204E+06,
 0.171116E+06, 0.166066E+06, 0.153954E+06, 0.144477E+06, 0.135115E+06, 0.125861E+06, 0.116708E+06,
 0.107653E+06, 0.986989E+05, 0.898540E+05, 0.811439E+05, 0.726215E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.123406E+04, 0.124143E+04, 0.124870E+04, 0.125587E+04,
 0.126296E+04, 0.126996E+04, 0.127688E+04, 0.128372E+04, 0.129049E+04, 0.130382E+04, 0.131691E+04,
 0.132976E+04, 0.134240E+04, 0.137234E+04, 0.139545E+04, 0.141805E+04, 0.144021E+04, 0.146198E+04,
 0.148341E+04, 0.150453E+04, 0.152537E+04, 0.154594E+04, 0.156627E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135054E+04, 0.134323E+04, 0.133620E+04, 0.132941E+04,
 0.132286E+04, 0.131651E+04, 0.131037E+04, 0.130442E+04, 0.129864E+04, 0.128757E+04, 0.127708E+04,
 0.126711E+04, 0.125761E+04, 0.123625E+04, 0.122076E+04, 0.120636E+04, 0.119285E+04, 0.117995E+04,
 0.116724E+04, 0.115390E+04, 0.113849E+04, 0.111838E+04, 0.108877E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.109214E+04, 0.108238E+04, 0.107261E+04, 0.106281E+04,
 0.105300E+04, 0.104315E+04, 0.103328E+04, 0.102338E+04, 0.101345E+04, 0.993496E+03, 0.973394E+03,
 0.953134E+03, 0.932703E+03, 0.882294E+03, 0.841367E+03, 0.799544E+03, 0.756726E+03, 0.712810E+03,
 0.667696E+03, 0.621295E+03, 0.573554E+03, 0.524499E+03, 0.474322E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.218435E-03, 0.224291E-03, 0.230299E-03, 0.236466E-03,
 0.242803E-03, 0.249318E-03, 0.256022E-03, 0.262926E-03, 0.270040E-03, 0.284948E-03, 0.300851E-03,
 0.317869E-03, 0.336139E-03, 0.386750E-03, 0.434845E-03, 0.492213E-03, 0.561893E-03, 0.648372E-03,
 0.758575E-03, 0.903778E-03, 0.110369E-02, 0.139622E-02, 0.186510E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.504740E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.817559E-01, 0.826492E-01, 0.835432E-01, 0.844382E-01,
 0.853346E-01, 0.862326E-01, 0.871324E-01, 0.880344E-01, 0.889388E-01, 0.907559E-01, 0.925855E-01,
 0.944295E-01, 0.962895E-01, 0.100884E+00, 0.104622E+00, 0.108450E+00, 0.112380E+00, 0.116423E+00,
 0.120588E+00, 0.124888E+00, 0.129334E+00, 0.133937E+00, 0.138711E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.204981E+06, 0.202302E+06, 0.199636E+06,
 0.196983E+06, 0.194343E+06, 0.191716E+06, 0.189101E+06, 0.186497E+06, 0.181324E+06, 0.176195E+06,
 0.171106E+06, 0.166056E+06, 0.153943E+06, 0.144465E+06, 0.135103E+06, 0.125848E+06, 0.116695E+06,
 0.107640E+06, 0.986851E+05, 0.898399E+05, 0.811296E+05, 0.726070E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124127E+04, 0.124855E+04, 0.125573E+04,
 0.126281E+04, 0.126982E+04, 0.127674E+04, 0.128359E+04, 0.129036E+04, 0.130371E+04, 0.131680E+04,
 0.132966E+04, 0.134231E+04, 0.137226E+04, 0.139537E+04, 0.141798E+04, 0.144014E+04, 0.146192E+04,
 0.148336E+04, 0.150448E+04, 0.152532E+04, 0.154590E+04, 0.156623E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.134349E+04, 0.133644E+04, 0.132964E+04,
 0.132307E+04, 0.131672E+04, 0.131057E+04, 0.130460E+04, 0.129881E+04, 0.128772E+04, 0.127722E+04,
 0.126724E+04, 0.125773E+04, 0.123634E+04, 0.122084E+04, 0.120642E+04, 0.119290E+04, 0.118000E+04,
 0.116728E+04, 0.115394E+04, 0.113853E+04, 0.111841E+04, 0.108880E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.108246E+04, 0.107268E+04, 0.106288E+04,
 0.105307E+04, 0.104322E+04, 0.103335E+04, 0.102345E+04, 0.101352E+04, 0.993557E+03, 0.973453E+03,
 0.953191E+03, 0.932758E+03, 0.882344E+03, 0.841415E+03, 0.799590E+03, 0.756769E+03, 0.712851E+03,
 0.667735E+03, 0.621333E+03, 0.573591E+03, 0.524534E+03, 0.474355E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.224160E-03, 0.230167E-03, 0.236335E-03,
 0.242671E-03, 0.249186E-03, 0.255890E-03, 0.262792E-03, 0.269906E-03, 0.284812E-03, 0.300713E-03,
 0.317728E-03, 0.335994E-03, 0.386592E-03, 0.434674E-03, 0.492025E-03, 0.561680E-03, 0.648127E-03,
 0.758283E-03, 0.903417E-03, 0.110322E-02, 0.139557E-02, 0.186407E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.473234E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.826261E-01, 0.835206E-01, 0.844162E-01,
 0.853130E-01, 0.862114E-01, 0.871117E-01, 0.880141E-01, 0.889189E-01, 0.907367E-01, 0.925671E-01,
 0.944116E-01, 0.962722E-01, 0.100868E+00, 0.104606E+00, 0.108436E+00, 0.112367E+00, 0.116410E+00,
 0.120576E+00, 0.124877E+00, 0.129323E+00, 0.133927E+00, 0.138701E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.202297E+06, 0.199630E+06,
 0.196977E+06, 0.194337E+06, 0.191709E+06, 0.189094E+06, 0.186490E+06, 0.181316E+06, 0.176186E+06,
 0.171097E+06, 0.166047E+06, 0.153933E+06, 0.144454E+06, 0.135091E+06, 0.125836E+06, 0.116682E+06,
 0.107627E+06, 0.986720E+05, 0.898266E+05, 0.811160E+05, 0.725932E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.124840E+04, 0.125558E+04,
 0.126268E+04, 0.126969E+04, 0.127661E+04, 0.128347E+04, 0.129024E+04, 0.130359E+04, 0.131669E+04,
 0.132956E+04, 0.134221E+04, 0.137218E+04, 0.139530E+04, 0.141791E+04, 0.144008E+04, 0.146187E+04,
 0.148331E+04, 0.150444E+04, 0.152528E+04, 0.154586E+04, 0.156619E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133668E+04, 0.132986E+04,
 0.132328E+04, 0.131691E+04, 0.131075E+04, 0.130478E+04, 0.129898E+04, 0.128787E+04, 0.127735E+04,
 0.126736E+04, 0.125784E+04, 0.123643E+04, 0.122091E+04, 0.120649E+04, 0.119296E+04, 0.118005E+04,
 0.116732E+04, 0.115398E+04, 0.113856E+04, 0.111844E+04, 0.108882E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.107275E+04, 0.106295E+04,
 0.105313E+04, 0.104329E+04, 0.103341E+04, 0.102351E+04, 0.101358E+04, 0.993616E+03, 0.973509E+03,
 0.953245E+03, 0.932811E+03, 0.882393E+03, 0.841461E+03, 0.799633E+03, 0.756810E+03, 0.712890E+03,
 0.667773E+03, 0.621369E+03, 0.573625E+03, 0.524567E+03, 0.474387E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230042E-03, 0.236209E-03,
 0.242546E-03, 0.249060E-03, 0.255763E-03, 0.262665E-03, 0.269778E-03, 0.284682E-03, 0.300580E-03,
 0.317593E-03, 0.335855E-03, 0.386442E-03, 0.434512E-03, 0.491845E-03, 0.561477E-03, 0.647893E-03,
 0.758005E-03, 0.903073E-03, 0.110278E-02, 0.139495E-02, 0.186310E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.443235E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.834991E-01, 0.843951E-01,
 0.852924E-01, 0.861912E-01, 0.870919E-01, 0.879948E-01, 0.889000E-01, 0.907185E-01, 0.925495E-01,
 0.943947E-01, 0.962558E-01, 0.100853E+00, 0.104592E+00, 0.108422E+00, 0.112354E+00, 0.116398E+00,
 0.120564E+00, 0.124866E+00, 0.129313E+00, 0.133917E+00, 0.138691E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.199625E+06,
 0.196971E+06, 0.194331E+06, 0.191703E+06, 0.189087E+06, 0.186483E+06, 0.181309E+06, 0.176178E+06,
 0.171088E+06, 0.166038E+06, 0.153923E+06, 0.144444E+06, 0.135080E+06, 0.125824E+06, 0.116670E+06,
 0.107615E+06, 0.986595E+05, 0.898138E+05, 0.811030E+05, 0.725800E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.125545E+04,
 0.126255E+04, 0.126956E+04, 0.127649E+04, 0.128335E+04, 0.129013E+04, 0.130349E+04, 0.131659E+04,
 0.132946E+04, 0.134212E+04, 0.137210E+04, 0.139523E+04, 0.141785E+04, 0.144002E+04, 0.146181E+04,
 0.148326E+04, 0.150439E+04, 0.152524E+04, 0.154582E+04, 0.156616E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133007E+04,
 0.132348E+04, 0.131710E+04, 0.131093E+04, 0.130494E+04, 0.129913E+04, 0.128801E+04, 0.127748E+04,
 0.126747E+04, 0.125794E+04, 0.123651E+04, 0.122098E+04, 0.120655E+04, 0.119301E+04, 0.118010E+04,
 0.116736E+04, 0.115401E+04, 0.113859E+04, 0.111846E+04, 0.108885E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.106302E+04,
 0.105319E+04, 0.104335E+04, 0.103347E+04, 0.102357E+04, 0.101364E+04, 0.993671E+03, 0.973562E+03,
 0.953296E+03, 0.932860E+03, 0.882439E+03, 0.841504E+03, 0.799674E+03, 0.756849E+03, 0.712928E+03,
 0.667808E+03, 0.621403E+03, 0.573658E+03, 0.524599E+03, 0.474418E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236090E-03,
 0.242426E-03, 0.248940E-03, 0.255643E-03, 0.262544E-03, 0.269656E-03, 0.284559E-03, 0.300455E-03,
 0.317464E-03, 0.335723E-03, 0.386299E-03, 0.434357E-03, 0.491674E-03, 0.561285E-03, 0.647670E-03,
 0.757740E-03, 0.902747E-03, 0.110235E-02, 0.139435E-02, 0.186218E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.414696E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.843751E-01,
 0.852728E-01, 0.861721E-01, 0.870731E-01, 0.879763E-01, 0.888819E-01, 0.907011E-01, 0.925327E-01,
 0.943785E-01, 0.962402E-01, 0.100838E+00, 0.104579E+00, 0.108409E+00, 0.112342E+00, 0.116386E+00,
 0.120553E+00, 0.124855E+00, 0.129302E+00, 0.133907E+00, 0.138682E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.196966E+06, 0.194325E+06, 0.191697E+06, 0.189081E+06, 0.186476E+06, 0.181302E+06, 0.176170E+06,
 0.171080E+06, 0.166029E+06, 0.153913E+06, 0.144434E+06, 0.135070E+06, 0.125813E+06, 0.116659E+06,
 0.107603E+06, 0.986477E+05, 0.898017E+05, 0.810907E+05, 0.725675E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.126243E+04, 0.126944E+04, 0.127638E+04, 0.128324E+04, 0.129002E+04, 0.130339E+04, 0.131650E+04,
 0.132937E+04, 0.134204E+04, 0.137202E+04, 0.139516E+04, 0.141778E+04, 0.143997E+04, 0.146176E+04,
 0.148321E+04, 0.150435E+04, 0.152520E+04, 0.154578E+04, 0.156613E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.132367E+04, 0.131728E+04, 0.131109E+04, 0.130510E+04, 0.129928E+04, 0.128814E+04, 0.127760E+04,
 0.126758E+04, 0.125804E+04, 0.123659E+04, 0.122105E+04, 0.120661E+04, 0.119306E+04, 0.118014E+04,
 0.116740E+04, 0.115404E+04, 0.113862E+04, 0.111849E+04, 0.108887E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.105325E+04, 0.104341E+04, 0.103353E+04, 0.102363E+04, 0.101369E+04, 0.993724E+03, 0.973613E+03,
 0.953345E+03, 0.932908E+03, 0.882482E+03, 0.841545E+03, 0.799713E+03, 0.756887E+03, 0.712963E+03,
 0.667842E+03, 0.621436E+03, 0.573690E+03, 0.524629E+03, 0.474447E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.242313E-03, 0.248826E-03, 0.255529E-03, 0.262430E-03, 0.269541E-03, 0.284441E-03, 0.300335E-03,
 0.317342E-03, 0.335598E-03, 0.386163E-03, 0.434209E-03, 0.491511E-03, 0.561102E-03, 0.647459E-03,
 0.757489E-03, 0.902436E-03, 0.110195E-02, 0.139379E-02, 0.186130E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.387571E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.852541E-01, 0.861538E-01, 0.870553E-01, 0.879588E-01, 0.888647E-01, 0.906846E-01, 0.925168E-01,
 0.943631E-01, 0.962254E-01, 0.100825E+00, 0.104566E+00, 0.108397E+00, 0.112330E+00, 0.116375E+00,
 0.120543E+00, 0.124845E+00, 0.129293E+00, 0.133898E+00, 0.138673E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.194320E+06, 0.191691E+06, 0.189075E+06, 0.186470E+06, 0.181295E+06, 0.176163E+06,
 0.171072E+06, 0.166021E+06, 0.153904E+06, 0.144424E+06, 0.135060E+06, 0.125803E+06, 0.116648E+06,
 0.107592E+06, 0.986364E+05, 0.897902E+05, 0.810790E+05, 0.725556E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.126933E+04, 0.127627E+04, 0.128313E+04, 0.128992E+04, 0.130329E+04, 0.131640E+04,
 0.132929E+04, 0.134196E+04, 0.137195E+04, 0.139509E+04, 0.141773E+04, 0.143992E+04, 0.146171E+04,
 0.148317E+04, 0.150431E+04, 0.152516E+04, 0.154575E+04, 0.156610E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.131745E+04, 0.131125E+04, 0.130525E+04, 0.129943E+04, 0.128827E+04, 0.127771E+04,
 0.126768E+04, 0.125813E+04, 0.123667E+04, 0.122111E+04, 0.120666E+04, 0.119311E+04, 0.118018E+04,
 0.116743E+04, 0.115407E+04, 0.113865E+04, 0.111851E+04, 0.108889E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.104346E+04, 0.103359E+04, 0.102368E+04, 0.101374E+04, 0.993774E+03, 0.973661E+03,
 0.953392E+03, 0.932953E+03, 0.882524E+03, 0.841585E+03, 0.799750E+03, 0.756922E+03, 0.712997E+03,
 0.667875E+03, 0.621467E+03, 0.573719E+03, 0.524657E+03, 0.474474E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.248718E-03, 0.255420E-03, 0.262320E-03, 0.269431E-03, 0.284330E-03, 0.300222E-03,
 0.317226E-03, 0.335479E-03, 0.386034E-03, 0.434070E-03, 0.491357E-03, 0.560928E-03, 0.647258E-03,
 0.757250E-03, 0.902141E-03, 0.110157E-02, 0.139326E-02, 0.186047E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.361813E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.861365E-01, 0.870383E-01, 0.879422E-01, 0.888484E-01, 0.906689E-01, 0.925017E-01,
 0.943485E-01, 0.962113E-01, 0.100811E+00, 0.104553E+00, 0.108386E+00, 0.112319E+00, 0.116364E+00,
 0.120533E+00, 0.124836E+00, 0.129284E+00, 0.133889E+00, 0.138665E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.191686E+06, 0.189069E+06, 0.186464E+06, 0.181288E+06, 0.176156E+06,
 0.171065E+06, 0.166013E+06, 0.153896E+06, 0.144415E+06, 0.135050E+06, 0.125793E+06, 0.116638E+06,
 0.107582E+06, 0.986257E+05, 0.897793E+05, 0.810679E+05, 0.725444E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.127617E+04, 0.128303E+04, 0.128982E+04, 0.130320E+04, 0.131632E+04,
 0.132921E+04, 0.134188E+04, 0.137189E+04, 0.139503E+04, 0.141767E+04, 0.143987E+04, 0.146167E+04,
 0.148313E+04, 0.150427E+04, 0.152513E+04, 0.154572E+04, 0.156607E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.131140E+04, 0.130539E+04, 0.129956E+04, 0.128839E+04, 0.127782E+04,
 0.126778E+04, 0.125822E+04, 0.123674E+04, 0.122117E+04, 0.120671E+04, 0.119315E+04, 0.118022E+04,
 0.116747E+04, 0.115410E+04, 0.113868E+04, 0.111854E+04, 0.108891E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.103364E+04, 0.102373E+04, 0.101379E+04, 0.993822E+03, 0.973707E+03,
 0.953436E+03, 0.932995E+03, 0.882563E+03, 0.841622E+03, 0.799786E+03, 0.756956E+03, 0.713029E+03,
 0.667905E+03, 0.621496E+03, 0.573748E+03, 0.524685E+03, 0.474501E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.255317E-03, 0.262217E-03, 0.269327E-03, 0.284224E-03, 0.300114E-03,
 0.317116E-03, 0.335366E-03, 0.385912E-03, 0.433937E-03, 0.491210E-03, 0.560763E-03, 0.647068E-03,
 0.757024E-03, 0.901862E-03, 0.110120E-02, 0.139275E-02, 0.185968E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.337377E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.870221E-01, 0.879264E-01, 0.888329E-01, 0.906540E-01, 0.924873E-01,
 0.943347E-01, 0.961979E-01, 0.100799E+00, 0.104542E+00, 0.108375E+00, 0.112309E+00, 0.116355E+00,
 0.120523E+00, 0.124827E+00, 0.129275E+00, 0.133881E+00, 0.138657E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.189063E+06, 0.186458E+06, 0.181282E+06, 0.176149E+06,
 0.171058E+06, 0.166006E+06, 0.153888E+06, 0.144407E+06, 0.135041E+06, 0.125784E+06, 0.116629E+06,
 0.107572E+06, 0.986156E+05, 0.897690E+05, 0.810574E+05, 0.725337E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128294E+04, 0.128973E+04, 0.130311E+04, 0.131624E+04,
 0.132913E+04, 0.134181E+04, 0.137182E+04, 0.139498E+04, 0.141762E+04, 0.143982E+04, 0.146163E+04,
 0.148309E+04, 0.150423E+04, 0.152509E+04, 0.154569E+04, 0.156604E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130553E+04, 0.129969E+04, 0.128851E+04, 0.127793E+04,
 0.126788E+04, 0.125831E+04, 0.123681E+04, 0.122123E+04, 0.120676E+04, 0.119319E+04, 0.118025E+04,
 0.116750E+04, 0.115413E+04, 0.113870E+04, 0.111856E+04, 0.108893E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102378E+04, 0.101384E+04, 0.993867E+03, 0.973750E+03,
 0.953478E+03, 0.933036E+03, 0.882601E+03, 0.841657E+03, 0.799819E+03, 0.756987E+03, 0.713059E+03,
 0.667935E+03, 0.621524E+03, 0.573774E+03, 0.524710E+03, 0.474525E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.262119E-03, 0.269228E-03, 0.284124E-03, 0.300012E-03,
 0.317012E-03, 0.335259E-03, 0.385796E-03, 0.433811E-03, 0.491072E-03, 0.560606E-03, 0.646887E-03,
 0.756809E-03, 0.901597E-03, 0.110086E-02, 0.139227E-02, 0.185893E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.314219E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.879114E-01, 0.888182E-01, 0.906399E-01, 0.924737E-01,
 0.943215E-01, 0.961852E-01, 0.100787E+00, 0.104531E+00, 0.108364E+00, 0.112299E+00, 0.116345E+00,
 0.120514E+00, 0.124818E+00, 0.129267E+00, 0.133873E+00, 0.138650E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.186453E+06, 0.181276E+06, 0.176143E+06,
 0.171051E+06, 0.165999E+06, 0.153880E+06, 0.144398E+06, 0.135033E+06, 0.125775E+06, 0.116619E+06,
 0.107563E+06, 0.986060E+05, 0.897592E+05, 0.810474E+05, 0.725236E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128964E+04, 0.130303E+04, 0.131616E+04,
 0.132906E+04, 0.134174E+04, 0.137176E+04, 0.139492E+04, 0.141757E+04, 0.143977E+04, 0.146158E+04,
 0.148305E+04, 0.150420E+04, 0.152506E+04, 0.154566E+04, 0.156601E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.129981E+04, 0.128862E+04, 0.127802E+04,
 0.126796E+04, 0.125839E+04, 0.123687E+04, 0.122128E+04, 0.120681E+04, 0.119323E+04, 0.118029E+04,
 0.116753E+04, 0.115416E+04, 0.113872E+04, 0.111858E+04, 0.108895E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101389E+04, 0.993910E+03, 0.973792E+03,
 0.953517E+03, 0.933074E+03, 0.882636E+03, 0.841691E+03, 0.799851E+03, 0.757018E+03, 0.713088E+03,
 0.667962E+03, 0.621551E+03, 0.573800E+03, 0.524735E+03, 0.474549E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.269134E-03, 0.284029E-03, 0.299915E-03,
 0.316913E-03, 0.335157E-03, 0.385686E-03, 0.433692E-03, 0.490940E-03, 0.560458E-03, 0.646717E-03,
 0.756606E-03, 0.901346E-03, 0.110053E-02, 0.139182E-02, 0.185822E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.292294E+06,    ! Pressure (Pa), Sat. Temp. =   -12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.888043E-01, 0.906265E-01, 0.924608E-01,
 0.943091E-01, 0.961732E-01, 0.100776E+00, 0.104520E+00, 0.108354E+00, 0.112289E+00, 0.116336E+00,
 0.120506E+00, 0.124810E+00, 0.129259E+00, 0.133866E+00, 0.138643E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.181266E+06, 0.176132E+06,
 0.171039E+06, 0.165986E+06, 0.153866E+06, 0.144384E+06, 0.135017E+06, 0.125759E+06, 0.116603E+06,
 0.107545E+06, 0.985884E+05, 0.897412E+05, 0.810291E+05, 0.725050E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130288E+04, 0.131602E+04,
 0.132892E+04, 0.134161E+04, 0.137165E+04, 0.139482E+04, 0.141748E+04, 0.143969E+04, 0.146151E+04,
 0.148298E+04, 0.150413E+04, 0.152500E+04, 0.154561E+04, 0.156597E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.128882E+04, 0.127820E+04,
 0.126813E+04, 0.125854E+04, 0.123699E+04, 0.122138E+04, 0.120689E+04, 0.119331E+04, 0.118035E+04,
 0.116759E+04, 0.115421E+04, 0.113877E+04, 0.111862E+04, 0.108899E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.993988E+03, 0.973867E+03,
 0.953590E+03, 0.933144E+03, 0.882701E+03, 0.841752E+03, 0.799909E+03, 0.757073E+03, 0.713141E+03,
 0.668013E+03, 0.621599E+03, 0.573846E+03, 0.524779E+03, 0.474592E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.283854E-03, 0.299738E-03,
 0.316731E-03, 0.334971E-03, 0.385484E-03, 0.433473E-03, 0.490699E-03, 0.560186E-03, 0.646402E-03,
 0.756233E-03, 0.900886E-03, 0.109993E-02, 0.139098E-02, 0.185692E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.251968E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.906018E-01, 0.924370E-01,
 0.942862E-01, 0.961510E-01, 0.100756E+00, 0.104501E+00, 0.108336E+00, 0.112272E+00, 0.116320E+00,
 0.120490E+00, 0.124795E+00, 0.129245E+00, 0.133852E+00, 0.138630E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.176122E+06,
 0.171028E+06, 0.165975E+06, 0.153853E+06, 0.144370E+06, 0.135003E+06, 0.125744E+06, 0.116588E+06,
 0.107530E+06, 0.985727E+05, 0.897252E+05, 0.810128E+05, 0.724884E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131589E+04,
 0.132880E+04, 0.134150E+04, 0.137155E+04, 0.139473E+04, 0.141740E+04, 0.143962E+04, 0.146144E+04,
 0.148292E+04, 0.150408E+04, 0.152495E+04, 0.154556E+04, 0.156592E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.127837E+04,
 0.126827E+04, 0.125867E+04, 0.123709E+04, 0.122147E+04, 0.120697E+04, 0.119337E+04, 0.118041E+04,
 0.116764E+04, 0.115425E+04, 0.113881E+04, 0.111865E+04, 0.108902E+04;

FluidPropertySubcooled,
 R417A, ENTROPY, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.973935E+03,
 0.953656E+03, 0.933207E+03, 0.882759E+03, 0.841807E+03, 0.799961E+03, 0.757122E+03, 0.713188E+03,
 0.668058E+03, 0.621642E+03, 0.573888E+03, 0.524819E+03, 0.474630E+03;

FluidPropertySubcooled,
 R417A, VISCOSITY, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.299579E-03,
 0.316569E-03, 0.334805E-03, 0.385305E-03, 0.433278E-03, 0.490483E-03, 0.559944E-03, 0.646123E-03,
 0.755900E-03, 0.900475E-03, 0.109940E-02, 0.139024E-02, 0.185576E-02;

FluidPropertySubcooled,
 R417A, CONDUCTIVITY, R417ASubCoolTemperatures,
.216057E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.924159E-01,
 0.942658E-01, 0.961313E-01, 0.100738E+00, 0.104484E+00, 0.108320E+00, 0.112257E+00, 0.116305E+00,
 0.120476E+00, 0.124782E+00, 0.129232E+00, 0.133840E+00, 0.138618E+00;

FluidPropertySubcooled,
 R417A, ENTHALPY, R417ASubCoolTemperatures,
.184228E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.171019E+06, 0.165965E+06, 0.153842E+06, 0.144358E+06, 0.134991E+06, 0.125732E+06, 0.116575E+06,
 0.107517E+06, 0.985588E+05, 0.897110E+05, 0.809984E+05, 0.724738E+05;

FluidPropertySubcooled,
 R417A, DENSITY, R417ASubCoolTemperatures,
.184228E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.132870E+04, 0.134140E+04, 0.137147E+04, 0.139465E+04, 0.141733E+04, 0.143955E+04, 0.146138E+04,
 0.148286E+04, 0.150403E+04, 0.152490E+04, 0.154552E+04, 0.156588E+04;

FluidPropertySubcooled,
 R417A, SPECIFICHEAT, R417ASubCoolTemperatures,
.184228E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
