 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.167833E-03, 0.176194E-03,
 0.185069E-03, 0.194514E-03, 0.245120E-03, 0.307650E-03, 0.399163E-03, 0.546278E-03, 0.821147E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.281541E+06,    ! Pressure (Pa), Sat. Temp. =   -16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130603E+00, 0.133079E+00,
 0.135571E+00, 0.138081E+00, 0.149475E+00, 0.160055E+00, 0.171184E+00, 0.182952E+00, 0.195440E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.151159E+06,
 0.141736E+06, 0.132408E+06, 0.921337E+05, 0.576369E+05, 0.241023E+05,-0.863260E+04,-0.407127E+05,
-0.722672E+05,-0.103408E+06,-0.134225E+06,-0.164768E+06,-0.194972E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.554861E+03,
 0.559833E+03, 0.564725E+03, 0.585572E+03, 0.603192E+03, 0.620217E+03, 0.636803E+03, 0.653065E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236795E+04,
 0.234362E+04, 0.232043E+04, 0.222955E+04, 0.216271E+04, 0.210686E+04, 0.206075E+04, 0.202336E+04,
 0.199368E+04, 0.197048E+04, 0.195205E+04, 0.193470E+04, 0.190446E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.815987E+03,
 0.778468E+03, 0.740726E+03, 0.570245E+03, 0.413101E+03, 0.248551E+03, 0.744910E+02,-0.111657E+03,
-0.313147E+03,-0.534205E+03,-0.780471E+03,-0.105967E+04,-0.138217E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.176094E-03,
 0.184967E-03, 0.194410E-03, 0.245002E-03, 0.307509E-03, 0.398980E-03, 0.546015E-03, 0.820691E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.244365E+06,    ! Pressure (Pa), Sat. Temp. =   -20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.133044E+00,
 0.135537E+00, 0.138049E+00, 0.149446E+00, 0.160029E+00, 0.171161E+00, 0.182931E+00, 0.195420E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.141709E+06, 0.132381E+06, 0.921021E+05, 0.576030E+05, 0.240667E+05,-0.866947E+04,-0.407505E+05,
-0.723058E+05,-0.103447E+06,-0.134264E+06,-0.164808E+06,-0.195012E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.559785E+03, 0.564680E+03, 0.585535E+03, 0.603161E+03, 0.620191E+03, 0.636780E+03, 0.653045E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.234390E+04, 0.232068E+04, 0.222973E+04, 0.216283E+04, 0.210695E+04, 0.206082E+04, 0.202342E+04,
 0.199372E+04, 0.197051E+04, 0.195207E+04, 0.193471E+04, 0.190446E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.778599E+03, 0.740853E+03, 0.570356E+03, 0.413202E+03, 0.248643E+03, 0.745768E+02,-0.111576E+03,
-0.313072E+03,-0.534133E+03,-0.780403E+03,-0.105960E+04,-0.138210E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.184876E-03, 0.194317E-03, 0.244896E-03, 0.307382E-03, 0.398817E-03, 0.545780E-03, 0.820283E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.211038E+06,    ! Pressure (Pa), Sat. Temp. =   -24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.135507E+00, 0.138020E+00, 0.149421E+00, 0.160006E+00, 0.171140E+00, 0.182911E+00, 0.195402E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.132356E+06, 0.920739E+05, 0.575727E+05, 0.240349E+05,-0.870236E+04,-0.407843E+05,
-0.723402E+05,-0.103482E+06,-0.134299E+06,-0.164843E+06,-0.195048E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.564639E+03, 0.585502E+03, 0.603133E+03, 0.620167E+03, 0.636759E+03, 0.653027E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.232091E+04, 0.222988E+04, 0.216295E+04, 0.210703E+04, 0.206088E+04, 0.202346E+04,
 0.199375E+04, 0.197054E+04, 0.195209E+04, 0.193473E+04, 0.190446E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.740967E+03, 0.570455E+03, 0.413292E+03, 0.248726E+03, 0.746534E+02,-0.111505E+03,
-0.313004E+03,-0.534070E+03,-0.780342E+03,-0.105955E+04,-0.138204E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.194234E-03, 0.244801E-03, 0.307269E-03, 0.398671E-03, 0.545570E-03, 0.819919E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.181295E+06,    ! Pressure (Pa), Sat. Temp. =   -28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.137994E+00, 0.149398E+00, 0.159986E+00, 0.171121E+00, 0.182894E+00, 0.195387E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.919836E+05, 0.574759E+05, 0.239332E+05,-0.880767E+04,-0.408924E+05,
-0.724504E+05,-0.103594E+06,-0.134413E+06,-0.164957E+06,-0.195162E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.585397E+03, 0.603045E+03, 0.620091E+03, 0.636694E+03, 0.652970E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.223037E+04, 0.216330E+04, 0.210730E+04, 0.206108E+04, 0.202362E+04,
 0.199387E+04, 0.197063E+04, 0.195216E+04, 0.193476E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.570774E+03, 0.413580E+03, 0.248990E+03, 0.748988E+02,-0.111275E+03,
-0.312788E+03,-0.533865E+03,-0.780147E+03,-0.105936E+04,-0.138186E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.244498E-03, 0.306908E-03, 0.398205E-03, 0.544898E-03, 0.818754E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.149325E+00, 0.159920E+00, 0.171061E+00, 0.182839E+00, 0.195336E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.574285E+05, 0.238835E+05,-0.885920E+04,-0.409453E+05,
-0.725044E+05,-0.103649E+06,-0.134468E+06,-0.165013E+06,-0.195218E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.603001E+03, 0.620054E+03, 0.636662E+03, 0.652942E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.216348E+04, 0.210743E+04, 0.206118E+04, 0.202369E+04,
 0.199393E+04, 0.197067E+04, 0.195219E+04, 0.193478E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.413721E+03, 0.249120E+03, 0.750189E+02,-0.111163E+03,
-0.312683E+03,-0.533765E+03,-0.780052E+03,-0.105927E+04,-0.138177E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.306731E-03, 0.397977E-03, 0.544569E-03, 0.818184E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.159887E+00, 0.171031E+00, 0.182812E+00, 0.195311E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.238581E+05,-0.888552E+04,-0.409723E+05,
-0.725319E+05,-0.103677E+06,-0.134496E+06,-0.165041E+06,-0.195246E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.620035E+03, 0.636645E+03, 0.652928E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.210749E+04, 0.206123E+04, 0.202373E+04,
 0.199396E+04, 0.197069E+04, 0.195220E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.249186E+03, 0.750803E+02,-0.111106E+03,
-0.312629E+03,-0.533714E+03,-0.780003E+03,-0.105922E+04,-0.138172E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.397860E-03, 0.544402E-03, 0.817894E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.171016E+00, 0.182798E+00, 0.195298E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,-0.889714E+04,-0.409842E+05,
-0.725441E+05,-0.103689E+06,-0.134509E+06,-0.165054E+06,-0.195259E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.636638E+03, 0.652922E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.206125E+04, 0.202375E+04,
 0.199397E+04, 0.197070E+04, 0.195221E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.751074E+02,-0.111080E+03,
-0.312605E+03,-0.533692E+03,-0.779982E+03,-0.105920E+04,-0.138170E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.544328E-03, 0.817765E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.182792E+00, 0.195292E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,-0.409885E+05,
-0.725485E+05,-0.103693E+06,-0.134513E+06,-0.165058E+06,-0.195263E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.652919E+03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.202375E+04,
 0.199398E+04, 0.197071E+04, 0.195221E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,-0.111071E+03,
-0.312596E+03,-0.533683E+03,-0.779974E+03,-0.105919E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.817718E-03,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.195290E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
-0.725498E+05,-0.103695E+06,-0.134514E+06,-0.165060E+06,-0.195265E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.668966E+03, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.199398E+04, 0.197071E+04, 0.195221E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
-0.312594E+03,-0.533681E+03,-0.779972E+03,-0.105919E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00,-0.103695E+06,-0.134515E+06,-0.165060E+06,-0.195265E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.684851E+03, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.197071E+04, 0.195221E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00,-0.533681E+03,-0.779971E+03,-0.105919E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00,-0.134515E+06,-0.165060E+06,-0.195265E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.195221E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00,-0.779971E+03,-0.105919E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.396552E+06,-0.165060E+06,-0.195265E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.100154E+04, 0.193479E+04, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.445159E+04,-0.105919E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, ENTHALPY, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.396552E+06, 0.381236E+06,-0.195265E+06;

FluidPropertySubcooled,
 Propane, DENSITY, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, SPECIFICHEAT, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.100153E+04, 0.946627E+03, 0.190445E+04;

FluidPropertySubcooled,
 Propane, ENTROPY, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.544793E+04, 0.530801E+04,-0.138169E+04;

FluidPropertySubcooled,
 Propane, VISCOSITY, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;

FluidPropertySubcooled,
 Propane, CONDUCTIVITY, PropaneSubCoolTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00;


! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant Propane   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4247.660 kPa
!                    Critical Temperature:     96.700 degC
! =============================================================================

FluidPropertyTemperatures,
 PropaneSuperHeatTemperatures,
  -187.150,  -171.435,  -155.720,  -140.005,  -124.290,  -108.575,   -92.860,
   -77.145,   -61.430,   -45.715,   -30.000,   -26.000,   -22.000,   -18.000,
   -14.000,   -10.000,    -8.000,    -6.000,    -4.000,    -2.000,     0.000,
     2.000,     4.000,     6.000,     8.000,    10.000,    12.000,    14.000,
    16.000,    18.000,    20.000,    22.000,    24.000,    26.000,    28.000,
    30.000,    32.000,    34.000,    36.000,    38.000,    40.000,    42.000,
    44.000,    46.000,    48.000,    50.000,    52.143,    54.285,    56.428,
    58.570,    60.713,    62.855,    64.998,    67.140,    69.283,    71.425,
    73.568,    75.710,    77.853,    79.995,    82.138,    84.280,    86.423,
    88.565,    90.708,   112.850,   132.850,   152.850;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.366832E+06, 0.381236E+06, 0.396552E+06, 0.412690E+06, 0.429598E+06, 0.447271E+06, 0.465731E+06,
 0.485019E+06, 0.505182E+06, 0.526271E+06, 0.548333E+06, 0.554109E+06, 0.559951E+06, 0.565860E+06,
 0.571836E+06, 0.577881E+06, 0.580928E+06, 0.583993E+06, 0.587076E+06, 0.590175E+06, 0.593292E+06,
 0.596426E+06, 0.599578E+06, 0.602747E+06, 0.605934E+06, 0.609138E+06, 0.612360E+06, 0.615599E+06,
 0.618856E+06, 0.622131E+06, 0.625424E+06, 0.628734E+06, 0.632063E+06, 0.635409E+06, 0.638773E+06,
 0.642154E+06, 0.645554E+06, 0.648972E+06, 0.652408E+06, 0.655861E+06, 0.659333E+06, 0.662823E+06,
 0.666330E+06, 0.669856E+06, 0.673400E+06, 0.676962E+06, 0.680797E+06, 0.684654E+06, 0.688531E+06,
 0.692429E+06, 0.696347E+06, 0.700287E+06, 0.704247E+06, 0.708228E+06, 0.712230E+06, 0.716252E+06,
 0.720296E+06, 0.724360E+06, 0.728444E+06, 0.732550E+06, 0.736676E+06, 0.740823E+06, 0.744990E+06,
 0.749178E+06, 0.753387E+06, 0.798090E+06, 0.840340E+06, 0.884341E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.128706E-07, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.613939E-08,
 0.564715E-08, 0.522799E-08, 0.486675E-08, 0.455221E-08, 0.447854E-08, 0.440721E-08, 0.433812E-08,
 0.427116E-08, 0.420623E-08, 0.417451E-08, 0.414325E-08, 0.411247E-08, 0.408213E-08, 0.405224E-08,
 0.402279E-08, 0.399376E-08, 0.396514E-08, 0.393694E-08, 0.390913E-08, 0.388171E-08, 0.385468E-08,
 0.382801E-08, 0.380172E-08, 0.377578E-08, 0.375020E-08, 0.372495E-08, 0.370005E-08, 0.367548E-08,
 0.365123E-08, 0.362730E-08, 0.360368E-08, 0.358037E-08, 0.355735E-08, 0.353463E-08, 0.351220E-08,
 0.349005E-08, 0.346818E-08, 0.344658E-08, 0.342525E-08, 0.340269E-08, 0.338043E-08, 0.335845E-08,
 0.333676E-08, 0.331535E-08, 0.329421E-08, 0.327334E-08, 0.325273E-08, 0.323237E-08, 0.321228E-08,
 0.319243E-08, 0.317282E-08, 0.315345E-08, 0.313432E-08, 0.311542E-08, 0.309675E-08, 0.307829E-08,
 0.306006E-08, 0.304204E-08, 0.286754E-08, 0.272628E-08, 0.259829E-08;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.885940E+03, 0.946627E+03, 0.100153E+04, 0.105170E+04, 0.110015E+04, 0.114927E+04, 0.120052E+04,
 0.125468E+04, 0.131201E+04, 0.137245E+04, 0.143570E+04, 0.145221E+04, 0.146886E+04, 0.148565E+04,
 0.150258E+04, 0.151963E+04, 0.152820E+04, 0.153680E+04, 0.154543E+04, 0.155408E+04, 0.156276E+04,
 0.157147E+04, 0.158019E+04, 0.158895E+04, 0.159772E+04, 0.160651E+04, 0.161533E+04, 0.162416E+04,
 0.163301E+04, 0.164188E+04, 0.165076E+04, 0.165966E+04, 0.166858E+04, 0.167751E+04, 0.168645E+04,
 0.169540E+04, 0.170437E+04, 0.171334E+04, 0.172233E+04, 0.173132E+04, 0.174033E+04, 0.174934E+04,
 0.175835E+04, 0.176738E+04, 0.177640E+04, 0.178544E+04, 0.179512E+04, 0.180480E+04, 0.181449E+04,
 0.182418E+04, 0.183387E+04, 0.184356E+04, 0.185325E+04, 0.186294E+04, 0.187263E+04, 0.188232E+04,
 0.189200E+04, 0.190168E+04, 0.191136E+04, 0.192103E+04, 0.193069E+04, 0.194035E+04, 0.195000E+04,
 0.195964E+04, 0.196928E+04, 0.206828E+04, 0.215650E+04, 0.224328E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.515432E+04, 0.530801E+04, 0.544793E+04, 0.557684E+04, 0.569683E+04, 0.580965E+04, 0.591675E+04,
 0.601929E+04, 0.611822E+04, 0.621428E+04, 0.630805E+04, 0.633161E+04, 0.635506E+04, 0.637840E+04,
 0.640164E+04, 0.642479E+04, 0.643632E+04, 0.644784E+04, 0.645933E+04, 0.647081E+04, 0.648226E+04,
 0.649369E+04, 0.650511E+04, 0.651650E+04, 0.652787E+04, 0.653923E+04, 0.655057E+04, 0.656189E+04,
 0.657319E+04, 0.658448E+04, 0.659575E+04, 0.660701E+04, 0.661824E+04, 0.662947E+04, 0.664067E+04,
 0.665187E+04, 0.666304E+04, 0.667421E+04, 0.668536E+04, 0.669649E+04, 0.670762E+04, 0.671872E+04,
 0.672982E+04, 0.674090E+04, 0.675197E+04, 0.676303E+04, 0.677486E+04, 0.678667E+04, 0.679848E+04,
 0.681026E+04, 0.682204E+04, 0.683380E+04, 0.684555E+04, 0.685729E+04, 0.686901E+04, 0.688072E+04,
 0.689242E+04, 0.690410E+04, 0.691577E+04, 0.692743E+04, 0.693908E+04, 0.695072E+04, 0.696235E+04,
 0.697396E+04, 0.698556E+04, 0.710480E+04, 0.721149E+04, 0.731727E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.485287E-05,
 0.528660E-05, 0.572365E-05, 0.616266E-05, 0.660237E-05, 0.671427E-05, 0.682611E-05, 0.693789E-05,
 0.704959E-05, 0.716118E-05, 0.721694E-05, 0.727267E-05, 0.732837E-05, 0.738403E-05, 0.743965E-05,
 0.749524E-05, 0.755079E-05, 0.760630E-05, 0.766177E-05, 0.771719E-05, 0.777257E-05, 0.782790E-05,
 0.788318E-05, 0.793841E-05, 0.799359E-05, 0.804872E-05, 0.810379E-05, 0.815880E-05, 0.821376E-05,
 0.826867E-05, 0.832351E-05, 0.837829E-05, 0.843301E-05, 0.848767E-05, 0.854226E-05, 0.859679E-05,
 0.865125E-05, 0.870565E-05, 0.875997E-05, 0.881423E-05, 0.887228E-05, 0.893024E-05, 0.898812E-05,
 0.904592E-05, 0.910364E-05, 0.916127E-05, 0.921881E-05, 0.927627E-05, 0.933364E-05, 0.939092E-05,
 0.944811E-05, 0.950520E-05, 0.956221E-05, 0.961913E-05, 0.967596E-05, 0.973269E-05, 0.978933E-05,
 0.984587E-05, 0.990232E-05, 0.104801E-04, 0.109929E-04, 0.114970E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.208699E-03,    ! Pressure (Pa), Sat. Temp. =  -187.150
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.810201E-02,
 0.920407E-02, 0.103982E-01, 0.116874E-01, 0.130725E-01, 0.134403E-01, 0.138143E-01, 0.141943E-01,
 0.145803E-01, 0.149723E-01, 0.151705E-01, 0.153702E-01, 0.155714E-01, 0.157740E-01, 0.159781E-01,
 0.161836E-01, 0.163905E-01, 0.165989E-01, 0.168087E-01, 0.170198E-01, 0.172324E-01, 0.174463E-01,
 0.176616E-01, 0.178783E-01, 0.180963E-01, 0.183157E-01, 0.185363E-01, 0.187583E-01, 0.189817E-01,
 0.192063E-01, 0.194322E-01, 0.196593E-01, 0.198877E-01, 0.201174E-01, 0.203483E-01, 0.205805E-01,
 0.208138E-01, 0.210484E-01, 0.212841E-01, 0.215210E-01, 0.217761E-01, 0.220326E-01, 0.222903E-01,
 0.225494E-01, 0.228097E-01, 0.230713E-01, 0.233341E-01, 0.235982E-01, 0.238635E-01, 0.241300E-01,
 0.243977E-01, 0.246666E-01, 0.249367E-01, 0.252079E-01, 0.254803E-01, 0.257537E-01, 0.260283E-01,
 0.263040E-01, 0.265808E-01, 0.295012E-01, 0.322249E-01, 0.350197E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.381236E+06, 0.396552E+06, 0.412690E+06, 0.429598E+06, 0.447271E+06, 0.465731E+06,
 0.485019E+06, 0.505182E+06, 0.526271E+06, 0.548333E+06, 0.554109E+06, 0.559951E+06, 0.565860E+06,
 0.571836E+06, 0.577881E+06, 0.580928E+06, 0.583993E+06, 0.587076E+06, 0.590175E+06, 0.593292E+06,
 0.596426E+06, 0.599578E+06, 0.602747E+06, 0.605934E+06, 0.609138E+06, 0.612360E+06, 0.615599E+06,
 0.618856E+06, 0.622131E+06, 0.625424E+06, 0.628734E+06, 0.632063E+06, 0.635409E+06, 0.638773E+06,
 0.642154E+06, 0.645554E+06, 0.648972E+06, 0.652408E+06, 0.655861E+06, 0.659333E+06, 0.662823E+06,
 0.666330E+06, 0.669856E+06, 0.673400E+06, 0.676962E+06, 0.680797E+06, 0.684654E+06, 0.688531E+06,
 0.692429E+06, 0.696347E+06, 0.700287E+06, 0.704247E+06, 0.708228E+06, 0.712230E+06, 0.716252E+06,
 0.720296E+06, 0.724360E+06, 0.728444E+06, 0.732550E+06, 0.736676E+06, 0.740823E+06, 0.744990E+06,
 0.749178E+06, 0.753387E+06, 0.798090E+06, 0.840340E+06, 0.884341E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.214606E-05, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121075E-05,
 0.111368E-05, 0.103101E-05, 0.959775E-06, 0.897744E-06, 0.883214E-06, 0.869147E-06, 0.855522E-06,
 0.842317E-06, 0.829513E-06, 0.823256E-06, 0.817093E-06, 0.811021E-06, 0.805039E-06, 0.799145E-06,
 0.793336E-06, 0.787611E-06, 0.781968E-06, 0.776405E-06, 0.770921E-06, 0.765514E-06, 0.760182E-06,
 0.754924E-06, 0.749739E-06, 0.744623E-06, 0.739578E-06, 0.734600E-06, 0.729689E-06, 0.724843E-06,
 0.720061E-06, 0.715341E-06, 0.710683E-06, 0.706086E-06, 0.701547E-06, 0.697067E-06, 0.692643E-06,
 0.688275E-06, 0.683962E-06, 0.679702E-06, 0.675496E-06, 0.671046E-06, 0.666656E-06, 0.662322E-06,
 0.658044E-06, 0.653821E-06, 0.649652E-06, 0.645536E-06, 0.641472E-06, 0.637458E-06, 0.633495E-06,
 0.629580E-06, 0.625713E-06, 0.621894E-06, 0.618121E-06, 0.614394E-06, 0.610711E-06, 0.607072E-06,
 0.603476E-06, 0.599923E-06, 0.565509E-06, 0.537651E-06, 0.512409E-06;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.946628E+03, 0.100154E+04, 0.105170E+04, 0.110015E+04, 0.114927E+04, 0.120052E+04,
 0.125468E+04, 0.131201E+04, 0.137245E+04, 0.143570E+04, 0.145221E+04, 0.146886E+04, 0.148565E+04,
 0.150258E+04, 0.151963E+04, 0.152820E+04, 0.153680E+04, 0.154543E+04, 0.155408E+04, 0.156276E+04,
 0.157147E+04, 0.158019E+04, 0.158895E+04, 0.159772E+04, 0.160651E+04, 0.161533E+04, 0.162416E+04,
 0.163301E+04, 0.164188E+04, 0.165076E+04, 0.165966E+04, 0.166858E+04, 0.167751E+04, 0.168645E+04,
 0.169540E+04, 0.170437E+04, 0.171334E+04, 0.172233E+04, 0.173132E+04, 0.174033E+04, 0.174934E+04,
 0.175835E+04, 0.176738E+04, 0.177640E+04, 0.178544E+04, 0.179512E+04, 0.180480E+04, 0.181449E+04,
 0.182418E+04, 0.183387E+04, 0.184356E+04, 0.185325E+04, 0.186294E+04, 0.187263E+04, 0.188232E+04,
 0.189200E+04, 0.190168E+04, 0.191136E+04, 0.192103E+04, 0.193069E+04, 0.194035E+04, 0.195000E+04,
 0.195964E+04, 0.196928E+04, 0.206828E+04, 0.215650E+04, 0.224328E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.431166E+04, 0.445159E+04, 0.458050E+04, 0.470049E+04, 0.481331E+04, 0.492040E+04,
 0.502294E+04, 0.512187E+04, 0.521793E+04, 0.531171E+04, 0.533527E+04, 0.535871E+04, 0.538206E+04,
 0.540530E+04, 0.542844E+04, 0.543998E+04, 0.545150E+04, 0.546299E+04, 0.547447E+04, 0.548592E+04,
 0.549735E+04, 0.550876E+04, 0.552016E+04, 0.553153E+04, 0.554289E+04, 0.555423E+04, 0.556555E+04,
 0.557685E+04, 0.558814E+04, 0.559941E+04, 0.561066E+04, 0.562190E+04, 0.563312E+04, 0.564433E+04,
 0.565552E+04, 0.566670E+04, 0.567787E+04, 0.568902E+04, 0.570015E+04, 0.571127E+04, 0.572238E+04,
 0.573348E+04, 0.574456E+04, 0.575563E+04, 0.576668E+04, 0.577851E+04, 0.579033E+04, 0.580213E+04,
 0.581392E+04, 0.582570E+04, 0.583746E+04, 0.584921E+04, 0.586094E+04, 0.587267E+04, 0.588438E+04,
 0.589607E+04, 0.590776E+04, 0.591943E+04, 0.593109E+04, 0.594274E+04, 0.595438E+04, 0.596600E+04,
 0.597762E+04, 0.598922E+04, 0.610845E+04, 0.621515E+04, 0.632092E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.485287E-05,
 0.528660E-05, 0.572365E-05, 0.616266E-05, 0.660237E-05, 0.671427E-05, 0.682611E-05, 0.693789E-05,
 0.704959E-05, 0.716118E-05, 0.721694E-05, 0.727267E-05, 0.732837E-05, 0.738403E-05, 0.743965E-05,
 0.749524E-05, 0.755079E-05, 0.760630E-05, 0.766177E-05, 0.771719E-05, 0.777257E-05, 0.782790E-05,
 0.788318E-05, 0.793841E-05, 0.799359E-05, 0.804872E-05, 0.810379E-05, 0.815880E-05, 0.821376E-05,
 0.826867E-05, 0.832351E-05, 0.837829E-05, 0.843301E-05, 0.848767E-05, 0.854226E-05, 0.859679E-05,
 0.865125E-05, 0.870565E-05, 0.875997E-05, 0.881423E-05, 0.887228E-05, 0.893024E-05, 0.898812E-05,
 0.904592E-05, 0.910364E-05, 0.916127E-05, 0.921881E-05, 0.927627E-05, 0.933364E-05, 0.939092E-05,
 0.944811E-05, 0.950520E-05, 0.956221E-05, 0.961913E-05, 0.967596E-05, 0.973269E-05, 0.978933E-05,
 0.984587E-05, 0.990232E-05, 0.104801E-04, 0.109929E-04, 0.114970E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.411576E-01,    ! Pressure (Pa), Sat. Temp. =  -171.435
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.810201E-02,
 0.920407E-02, 0.103982E-01, 0.116874E-01, 0.130725E-01, 0.134403E-01, 0.138143E-01, 0.141943E-01,
 0.145803E-01, 0.149723E-01, 0.151705E-01, 0.153702E-01, 0.155714E-01, 0.157740E-01, 0.159781E-01,
 0.161836E-01, 0.163905E-01, 0.165989E-01, 0.168087E-01, 0.170198E-01, 0.172324E-01, 0.174463E-01,
 0.176616E-01, 0.178783E-01, 0.180963E-01, 0.183157E-01, 0.185363E-01, 0.187583E-01, 0.189817E-01,
 0.192063E-01, 0.194322E-01, 0.196593E-01, 0.198877E-01, 0.201174E-01, 0.203483E-01, 0.205805E-01,
 0.208138E-01, 0.210484E-01, 0.212841E-01, 0.215210E-01, 0.217761E-01, 0.220326E-01, 0.222903E-01,
 0.225494E-01, 0.228097E-01, 0.230713E-01, 0.233341E-01, 0.235982E-01, 0.238635E-01, 0.241300E-01,
 0.243977E-01, 0.246666E-01, 0.249367E-01, 0.252079E-01, 0.254803E-01, 0.257537E-01, 0.260283E-01,
 0.263040E-01, 0.265808E-01, 0.295012E-01, 0.322249E-01, 0.350197E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.396551E+06, 0.412689E+06, 0.429598E+06, 0.447271E+06, 0.465731E+06,
 0.485018E+06, 0.505182E+06, 0.526271E+06, 0.548333E+06, 0.554109E+06, 0.559951E+06, 0.565860E+06,
 0.571836E+06, 0.577881E+06, 0.580928E+06, 0.583993E+06, 0.587076E+06, 0.590175E+06, 0.593292E+06,
 0.596426E+06, 0.599578E+06, 0.602747E+06, 0.605934E+06, 0.609138E+06, 0.612360E+06, 0.615599E+06,
 0.618856E+06, 0.622131E+06, 0.625424E+06, 0.628734E+06, 0.632063E+06, 0.635409E+06, 0.638773E+06,
 0.642154E+06, 0.645554E+06, 0.648972E+06, 0.652408E+06, 0.655861E+06, 0.659333E+06, 0.662822E+06,
 0.666330E+06, 0.669856E+06, 0.673400E+06, 0.676962E+06, 0.680797E+06, 0.684654E+06, 0.688531E+06,
 0.692429E+06, 0.696347E+06, 0.700287E+06, 0.704247E+06, 0.708228E+06, 0.712230E+06, 0.716252E+06,
 0.720296E+06, 0.724360E+06, 0.728444E+06, 0.732550E+06, 0.736676E+06, 0.740823E+06, 0.744990E+06,
 0.749178E+06, 0.753387E+06, 0.798090E+06, 0.840340E+06, 0.884341E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.799231E-04, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.520567E-04,
 0.478830E-04, 0.443288E-04, 0.412658E-04, 0.385988E-04, 0.379741E-04, 0.373693E-04, 0.367834E-04,
 0.362157E-04, 0.356652E-04, 0.353962E-04, 0.351312E-04, 0.348701E-04, 0.346129E-04, 0.343595E-04,
 0.341097E-04, 0.338636E-04, 0.336210E-04, 0.333818E-04, 0.331460E-04, 0.329135E-04, 0.326843E-04,
 0.324582E-04, 0.322352E-04, 0.320153E-04, 0.317984E-04, 0.315844E-04, 0.313732E-04, 0.311648E-04,
 0.309592E-04, 0.307563E-04, 0.305561E-04, 0.303584E-04, 0.301632E-04, 0.299706E-04, 0.297804E-04,
 0.295926E-04, 0.294071E-04, 0.292240E-04, 0.290431E-04, 0.288519E-04, 0.286631E-04, 0.284767E-04,
 0.282928E-04, 0.281112E-04, 0.279320E-04, 0.277550E-04, 0.275803E-04, 0.274077E-04, 0.272373E-04,
 0.270690E-04, 0.269027E-04, 0.267385E-04, 0.265763E-04, 0.264160E-04, 0.262577E-04, 0.261012E-04,
 0.259466E-04, 0.257939E-04, 0.243142E-04, 0.231165E-04, 0.220312E-04;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.100156E+04, 0.105171E+04, 0.110016E+04, 0.114927E+04, 0.120052E+04,
 0.125468E+04, 0.131201E+04, 0.137245E+04, 0.143570E+04, 0.145221E+04, 0.146886E+04, 0.148565E+04,
 0.150258E+04, 0.151963E+04, 0.152820E+04, 0.153680E+04, 0.154543E+04, 0.155408E+04, 0.156276E+04,
 0.157147E+04, 0.158019E+04, 0.158895E+04, 0.159772E+04, 0.160651E+04, 0.161533E+04, 0.162416E+04,
 0.163301E+04, 0.164188E+04, 0.165076E+04, 0.165966E+04, 0.166858E+04, 0.167751E+04, 0.168645E+04,
 0.169540E+04, 0.170437E+04, 0.171334E+04, 0.172233E+04, 0.173132E+04, 0.174033E+04, 0.174934E+04,
 0.175835E+04, 0.176738E+04, 0.177640E+04, 0.178544E+04, 0.179512E+04, 0.180480E+04, 0.181449E+04,
 0.182418E+04, 0.183387E+04, 0.184356E+04, 0.185325E+04, 0.186294E+04, 0.187263E+04, 0.188232E+04,
 0.189200E+04, 0.190168E+04, 0.191136E+04, 0.192103E+04, 0.193069E+04, 0.194035E+04, 0.195000E+04,
 0.195964E+04, 0.196928E+04, 0.206828E+04, 0.215650E+04, 0.224328E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.374243E+04, 0.387134E+04, 0.399134E+04, 0.410416E+04, 0.421125E+04,
 0.431380E+04, 0.441272E+04, 0.450878E+04, 0.460256E+04, 0.462612E+04, 0.464957E+04, 0.467291E+04,
 0.469615E+04, 0.471929E+04, 0.473083E+04, 0.474235E+04, 0.475384E+04, 0.476532E+04, 0.477677E+04,
 0.478820E+04, 0.479961E+04, 0.481101E+04, 0.482238E+04, 0.483374E+04, 0.484508E+04, 0.485640E+04,
 0.486770E+04, 0.487899E+04, 0.489026E+04, 0.490151E+04, 0.491275E+04, 0.492397E+04, 0.493518E+04,
 0.494638E+04, 0.495755E+04, 0.496872E+04, 0.497987E+04, 0.499100E+04, 0.500212E+04, 0.501323E+04,
 0.502433E+04, 0.503541E+04, 0.504648E+04, 0.505753E+04, 0.506936E+04, 0.508118E+04, 0.509298E+04,
 0.510477E+04, 0.511655E+04, 0.512831E+04, 0.514006E+04, 0.515179E+04, 0.516352E+04, 0.517523E+04,
 0.518692E+04, 0.519861E+04, 0.521028E+04, 0.522194E+04, 0.523359E+04, 0.524523E+04, 0.525685E+04,
 0.526847E+04, 0.528007E+04, 0.539930E+04, 0.550600E+04, 0.561177E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.485286E-05,
 0.528660E-05, 0.572365E-05, 0.616266E-05, 0.660237E-05, 0.671427E-05, 0.682611E-05, 0.693789E-05,
 0.704958E-05, 0.716118E-05, 0.721694E-05, 0.727267E-05, 0.732837E-05, 0.738403E-05, 0.743965E-05,
 0.749524E-05, 0.755079E-05, 0.760630E-05, 0.766177E-05, 0.771719E-05, 0.777257E-05, 0.782790E-05,
 0.788318E-05, 0.793841E-05, 0.799359E-05, 0.804872E-05, 0.810379E-05, 0.815880E-05, 0.821376E-05,
 0.826867E-05, 0.832351E-05, 0.837829E-05, 0.843301E-05, 0.848767E-05, 0.854226E-05, 0.859679E-05,
 0.865125E-05, 0.870565E-05, 0.875997E-05, 0.881423E-05, 0.887228E-05, 0.893024E-05, 0.898812E-05,
 0.904592E-05, 0.910364E-05, 0.916127E-05, 0.921881E-05, 0.927627E-05, 0.933364E-05, 0.939092E-05,
 0.944811E-05, 0.950520E-05, 0.956221E-05, 0.961913E-05, 0.967596E-05, 0.973269E-05, 0.978933E-05,
 0.984587E-05, 0.990232E-05, 0.104801E-04, 0.109929E-04, 0.114970E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.176958E+01,    ! Pressure (Pa), Sat. Temp. =  -155.720
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.810201E-02,
 0.920408E-02, 0.103982E-01, 0.116874E-01, 0.130725E-01, 0.134403E-01, 0.138143E-01, 0.141943E-01,
 0.145803E-01, 0.149723E-01, 0.151705E-01, 0.153702E-01, 0.155714E-01, 0.157740E-01, 0.159781E-01,
 0.161836E-01, 0.163905E-01, 0.165989E-01, 0.168087E-01, 0.170198E-01, 0.172324E-01, 0.174463E-01,
 0.176616E-01, 0.178783E-01, 0.180963E-01, 0.183157E-01, 0.185363E-01, 0.187583E-01, 0.189817E-01,
 0.192063E-01, 0.194322E-01, 0.196593E-01, 0.198877E-01, 0.201174E-01, 0.203483E-01, 0.205805E-01,
 0.208138E-01, 0.210484E-01, 0.212841E-01, 0.215210E-01, 0.217761E-01, 0.220326E-01, 0.222903E-01,
 0.225494E-01, 0.228097E-01, 0.230713E-01, 0.233341E-01, 0.235982E-01, 0.238635E-01, 0.241300E-01,
 0.243977E-01, 0.246666E-01, 0.249367E-01, 0.252079E-01, 0.254803E-01, 0.257537E-01, 0.260283E-01,
 0.263040E-01, 0.265808E-01, 0.295012E-01, 0.322249E-01, 0.350197E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.412681E+06, 0.429592E+06, 0.447267E+06, 0.465728E+06,
 0.485016E+06, 0.505180E+06, 0.526270E+06, 0.548332E+06, 0.554107E+06, 0.559950E+06, 0.565859E+06,
 0.571835E+06, 0.577880E+06, 0.580927E+06, 0.583992E+06, 0.587075E+06, 0.590174E+06, 0.593291E+06,
 0.596425E+06, 0.599577E+06, 0.602746E+06, 0.605933E+06, 0.609137E+06, 0.612359E+06, 0.615598E+06,
 0.618856E+06, 0.622130E+06, 0.625423E+06, 0.628733E+06, 0.632062E+06, 0.635408E+06, 0.638772E+06,
 0.642154E+06, 0.645553E+06, 0.648971E+06, 0.652407E+06, 0.655860E+06, 0.659332E+06, 0.662822E+06,
 0.666330E+06, 0.669855E+06, 0.673399E+06, 0.676961E+06, 0.680797E+06, 0.684653E+06, 0.688530E+06,
 0.692428E+06, 0.696347E+06, 0.700286E+06, 0.704246E+06, 0.708227E+06, 0.712229E+06, 0.716252E+06,
 0.720295E+06, 0.724359E+06, 0.728444E+06, 0.732549E+06, 0.736675E+06, 0.740822E+06, 0.744990E+06,
 0.749178E+06, 0.753387E+06, 0.798090E+06, 0.840340E+06, 0.884340E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115156E-02, 0.000000E+00, 0.000000E+00, 0.850387E-03,
 0.782200E-03, 0.724138E-03, 0.674100E-03, 0.630531E-03, 0.620326E-03, 0.610446E-03, 0.600876E-03,
 0.591601E-03, 0.582608E-03, 0.578213E-03, 0.573885E-03, 0.569620E-03, 0.565419E-03, 0.561278E-03,
 0.557199E-03, 0.553178E-03, 0.549214E-03, 0.545307E-03, 0.541455E-03, 0.537658E-03, 0.533913E-03,
 0.530220E-03, 0.526577E-03, 0.522985E-03, 0.519441E-03, 0.515945E-03, 0.512495E-03, 0.509092E-03,
 0.505733E-03, 0.502418E-03, 0.499147E-03, 0.495918E-03, 0.492730E-03, 0.489583E-03, 0.486476E-03,
 0.483408E-03, 0.480379E-03, 0.477387E-03, 0.474432E-03, 0.471308E-03, 0.468224E-03, 0.465180E-03,
 0.462175E-03, 0.459209E-03, 0.456281E-03, 0.453390E-03, 0.450536E-03, 0.447717E-03, 0.444933E-03,
 0.442183E-03, 0.439468E-03, 0.436785E-03, 0.434135E-03, 0.431517E-03, 0.428931E-03, 0.426375E-03,
 0.423849E-03, 0.421354E-03, 0.397183E-03, 0.377617E-03, 0.359889E-03;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.105189E+04, 0.110028E+04, 0.114935E+04, 0.120057E+04,
 0.125471E+04, 0.131204E+04, 0.137247E+04, 0.143572E+04, 0.145222E+04, 0.146887E+04, 0.148566E+04,
 0.150259E+04, 0.151964E+04, 0.152821E+04, 0.153681E+04, 0.154544E+04, 0.155409E+04, 0.156277E+04,
 0.157148E+04, 0.158020E+04, 0.158895E+04, 0.159773E+04, 0.160652E+04, 0.161533E+04, 0.162417E+04,
 0.163302E+04, 0.164188E+04, 0.165077E+04, 0.165967E+04, 0.166858E+04, 0.167751E+04, 0.168645E+04,
 0.169541E+04, 0.170437E+04, 0.171335E+04, 0.172233E+04, 0.173133E+04, 0.174033E+04, 0.174934E+04,
 0.175836E+04, 0.176738E+04, 0.177641E+04, 0.178544E+04, 0.179512E+04, 0.180481E+04, 0.181450E+04,
 0.182418E+04, 0.183388E+04, 0.184357E+04, 0.185326E+04, 0.186295E+04, 0.187264E+04, 0.188232E+04,
 0.189201E+04, 0.190168E+04, 0.191136E+04, 0.192103E+04, 0.193069E+04, 0.194035E+04, 0.195000E+04,
 0.195965E+04, 0.196928E+04, 0.206828E+04, 0.215650E+04, 0.224328E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.334462E+04, 0.346463E+04, 0.357746E+04, 0.368456E+04,
 0.378711E+04, 0.388604E+04, 0.398210E+04, 0.407587E+04, 0.409943E+04, 0.412288E+04, 0.414623E+04,
 0.416947E+04, 0.419261E+04, 0.420415E+04, 0.421567E+04, 0.422716E+04, 0.423863E+04, 0.425009E+04,
 0.426152E+04, 0.427293E+04, 0.428433E+04, 0.429570E+04, 0.430706E+04, 0.431840E+04, 0.432972E+04,
 0.434102E+04, 0.435231E+04, 0.436358E+04, 0.437483E+04, 0.438607E+04, 0.439729E+04, 0.440850E+04,
 0.441969E+04, 0.443087E+04, 0.444204E+04, 0.445318E+04, 0.446432E+04, 0.447544E+04, 0.448655E+04,
 0.449765E+04, 0.450873E+04, 0.451980E+04, 0.453085E+04, 0.454268E+04, 0.455450E+04, 0.456630E+04,
 0.457809E+04, 0.458987E+04, 0.460163E+04, 0.461338E+04, 0.462511E+04, 0.463684E+04, 0.464855E+04,
 0.466024E+04, 0.467193E+04, 0.468360E+04, 0.469526E+04, 0.470691E+04, 0.471855E+04, 0.473017E+04,
 0.474179E+04, 0.475339E+04, 0.487262E+04, 0.497932E+04, 0.508509E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.485281E-05,
 0.528656E-05, 0.572362E-05, 0.616264E-05, 0.660236E-05, 0.671425E-05, 0.682610E-05, 0.693788E-05,
 0.704958E-05, 0.716118E-05, 0.721694E-05, 0.727266E-05, 0.732836E-05, 0.738402E-05, 0.743965E-05,
 0.749524E-05, 0.755079E-05, 0.760630E-05, 0.766176E-05, 0.771719E-05, 0.777256E-05, 0.782789E-05,
 0.788318E-05, 0.793841E-05, 0.799359E-05, 0.804871E-05, 0.810379E-05, 0.815880E-05, 0.821376E-05,
 0.826867E-05, 0.832351E-05, 0.837829E-05, 0.843301E-05, 0.848767E-05, 0.854226E-05, 0.859679E-05,
 0.865125E-05, 0.870565E-05, 0.875997E-05, 0.881423E-05, 0.887228E-05, 0.893024E-05, 0.898813E-05,
 0.904593E-05, 0.910364E-05, 0.916127E-05, 0.921881E-05, 0.927627E-05, 0.933364E-05, 0.939092E-05,
 0.944811E-05, 0.950521E-05, 0.956222E-05, 0.961913E-05, 0.967596E-05, 0.973269E-05, 0.978933E-05,
 0.984587E-05, 0.990232E-05, 0.104801E-04, 0.109929E-04, 0.114970E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.289068E+02,    ! Pressure (Pa), Sat. Temp. =  -140.005
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.810205E-02,
 0.920411E-02, 0.103982E-01, 0.116874E-01, 0.130726E-01, 0.134404E-01, 0.138143E-01, 0.141943E-01,
 0.145803E-01, 0.149724E-01, 0.151706E-01, 0.153703E-01, 0.155714E-01, 0.157741E-01, 0.159781E-01,
 0.161836E-01, 0.163906E-01, 0.165989E-01, 0.168087E-01, 0.170199E-01, 0.172324E-01, 0.174463E-01,
 0.176617E-01, 0.178783E-01, 0.180963E-01, 0.183157E-01, 0.185364E-01, 0.187584E-01, 0.189817E-01,
 0.192063E-01, 0.194322E-01, 0.196594E-01, 0.198878E-01, 0.201174E-01, 0.203484E-01, 0.205805E-01,
 0.208138E-01, 0.210484E-01, 0.212842E-01, 0.215211E-01, 0.217762E-01, 0.220326E-01, 0.222904E-01,
 0.225494E-01, 0.228097E-01, 0.230713E-01, 0.233342E-01, 0.235982E-01, 0.238635E-01, 0.241301E-01,
 0.243978E-01, 0.246667E-01, 0.249367E-01, 0.252079E-01, 0.254803E-01, 0.257538E-01, 0.260284E-01,
 0.263040E-01, 0.265808E-01, 0.295012E-01, 0.322250E-01, 0.350198E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.429549E+06, 0.447235E+06, 0.465704E+06,
 0.484997E+06, 0.505165E+06, 0.526257E+06, 0.548321E+06, 0.554098E+06, 0.559940E+06, 0.565850E+06,
 0.571826E+06, 0.577871E+06, 0.580919E+06, 0.583984E+06, 0.587067E+06, 0.590166E+06, 0.593283E+06,
 0.596418E+06, 0.599570E+06, 0.602739E+06, 0.605926E+06, 0.609130E+06, 0.612352E+06, 0.615592E+06,
 0.618849E+06, 0.622124E+06, 0.625417E+06, 0.628727E+06, 0.632056E+06, 0.635402E+06, 0.638766E+06,
 0.642148E+06, 0.645548E+06, 0.648965E+06, 0.652401E+06, 0.655855E+06, 0.659327E+06, 0.662816E+06,
 0.666324E+06, 0.669850E+06, 0.673394E+06, 0.676956E+06, 0.680792E+06, 0.684648E+06, 0.688525E+06,
 0.692423E+06, 0.696342E+06, 0.700282E+06, 0.704242E+06, 0.708223E+06, 0.712225E+06, 0.716247E+06,
 0.720291E+06, 0.724355E+06, 0.728439E+06, 0.732545E+06, 0.736671E+06, 0.740818E+06, 0.744986E+06,
 0.749174E+06, 0.753383E+06, 0.798086E+06, 0.840337E+06, 0.884338E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.878327E-02, 0.794342E-02, 0.725039E-02,
 0.666869E-02, 0.617347E-02, 0.574675E-02, 0.537523E-02, 0.528821E-02, 0.520397E-02, 0.512237E-02,
 0.504329E-02, 0.496661E-02, 0.492914E-02, 0.489224E-02, 0.485588E-02, 0.482005E-02, 0.478475E-02,
 0.474997E-02, 0.471569E-02, 0.468189E-02, 0.464858E-02, 0.461574E-02, 0.458337E-02, 0.455144E-02,
 0.451995E-02, 0.448890E-02, 0.445827E-02, 0.442806E-02, 0.439825E-02, 0.436884E-02, 0.433982E-02,
 0.431119E-02, 0.428293E-02, 0.425504E-02, 0.422751E-02, 0.420033E-02, 0.417350E-02, 0.414701E-02,
 0.412086E-02, 0.409503E-02, 0.406953E-02, 0.404434E-02, 0.401770E-02, 0.399141E-02, 0.396546E-02,
 0.393984E-02, 0.391456E-02, 0.388959E-02, 0.386495E-02, 0.384061E-02, 0.381658E-02, 0.379285E-02,
 0.376941E-02, 0.374626E-02, 0.372339E-02, 0.370080E-02, 0.367848E-02, 0.365643E-02, 0.363464E-02,
 0.361311E-02, 0.359183E-02, 0.338578E-02, 0.321898E-02, 0.306785E-02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.110120E+04, 0.114995E+04, 0.120098E+04,
 0.125500E+04, 0.131224E+04, 0.137262E+04, 0.143583E+04, 0.145233E+04, 0.146897E+04, 0.148576E+04,
 0.150268E+04, 0.151972E+04, 0.152829E+04, 0.153689E+04, 0.154551E+04, 0.155416E+04, 0.156284E+04,
 0.157154E+04, 0.158027E+04, 0.158902E+04, 0.159779E+04, 0.160658E+04, 0.161539E+04, 0.162422E+04,
 0.163307E+04, 0.164194E+04, 0.165082E+04, 0.165972E+04, 0.166863E+04, 0.167756E+04, 0.168650E+04,
 0.169545E+04, 0.170442E+04, 0.171339E+04, 0.172238E+04, 0.173137E+04, 0.174037E+04, 0.174938E+04,
 0.175840E+04, 0.176742E+04, 0.177645E+04, 0.178548E+04, 0.179516E+04, 0.180484E+04, 0.181453E+04,
 0.182422E+04, 0.183391E+04, 0.184360E+04, 0.185329E+04, 0.186298E+04, 0.187266E+04, 0.188235E+04,
 0.189203E+04, 0.190171E+04, 0.191139E+04, 0.192105E+04, 0.193072E+04, 0.194038E+04, 0.195003E+04,
 0.195967E+04, 0.196931E+04, 0.206830E+04, 0.215652E+04, 0.224330E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.306036E+04, 0.317327E+04, 0.328042E+04,
 0.338299E+04, 0.348194E+04, 0.357801E+04, 0.367180E+04, 0.369536E+04, 0.371881E+04, 0.374215E+04,
 0.376540E+04, 0.378854E+04, 0.380008E+04, 0.381160E+04, 0.382309E+04, 0.383457E+04, 0.384602E+04,
 0.385745E+04, 0.386887E+04, 0.388026E+04, 0.389164E+04, 0.390299E+04, 0.391433E+04, 0.392565E+04,
 0.393696E+04, 0.394825E+04, 0.395952E+04, 0.397077E+04, 0.398201E+04, 0.399323E+04, 0.400444E+04,
 0.401563E+04, 0.402681E+04, 0.403798E+04, 0.404913E+04, 0.406026E+04, 0.407138E+04, 0.408249E+04,
 0.409359E+04, 0.410467E+04, 0.411574E+04, 0.412680E+04, 0.413863E+04, 0.415044E+04, 0.416225E+04,
 0.417403E+04, 0.418581E+04, 0.419757E+04, 0.420932E+04, 0.422106E+04, 0.423278E+04, 0.424449E+04,
 0.425619E+04, 0.426787E+04, 0.427955E+04, 0.429121E+04, 0.430286E+04, 0.431449E+04, 0.432612E+04,
 0.433773E+04, 0.434933E+04, 0.446857E+04, 0.457527E+04, 0.468104E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.400042E-05, 0.442348E-05, 0.485260E-05,
 0.528645E-05, 0.572352E-05, 0.616257E-05, 0.660231E-05, 0.671420E-05, 0.682607E-05, 0.693770E-05,
 0.704940E-05, 0.716101E-05, 0.721678E-05, 0.727251E-05, 0.732821E-05, 0.738388E-05, 0.743951E-05,
 0.749510E-05, 0.755066E-05, 0.760617E-05, 0.766164E-05, 0.771707E-05, 0.777245E-05, 0.782778E-05,
 0.788307E-05, 0.793831E-05, 0.799349E-05, 0.804862E-05, 0.810378E-05, 0.815880E-05, 0.821376E-05,
 0.826866E-05, 0.832351E-05, 0.837829E-05, 0.843301E-05, 0.848767E-05, 0.854227E-05, 0.859680E-05,
 0.865126E-05, 0.870566E-05, 0.875999E-05, 0.881425E-05, 0.887229E-05, 0.893026E-05, 0.898815E-05,
 0.904595E-05, 0.910366E-05, 0.916129E-05, 0.921884E-05, 0.927629E-05, 0.933366E-05, 0.939094E-05,
 0.944814E-05, 0.950524E-05, 0.956225E-05, 0.961916E-05, 0.967599E-05, 0.973272E-05, 0.978936E-05,
 0.984591E-05, 0.990236E-05, 0.104801E-04, 0.109930E-04, 0.114971E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.246412E+03,    ! Pressure (Pa), Sat. Temp. =  -124.290
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.614993E-02, 0.708672E-02, 0.810223E-02,
 0.920429E-02, 0.103984E-01, 0.116876E-01, 0.130727E-01, 0.134405E-01, 0.138145E-01, 0.141944E-01,
 0.145805E-01, 0.149725E-01, 0.151707E-01, 0.153704E-01, 0.155716E-01, 0.157742E-01, 0.159783E-01,
 0.161838E-01, 0.163907E-01, 0.165991E-01, 0.168088E-01, 0.170200E-01, 0.172325E-01, 0.174465E-01,
 0.176618E-01, 0.178785E-01, 0.180965E-01, 0.183158E-01, 0.185365E-01, 0.187585E-01, 0.189818E-01,
 0.192064E-01, 0.194323E-01, 0.196595E-01, 0.198879E-01, 0.201176E-01, 0.203485E-01, 0.205806E-01,
 0.208140E-01, 0.210485E-01, 0.212843E-01, 0.215212E-01, 0.217763E-01, 0.220328E-01, 0.222905E-01,
 0.225495E-01, 0.228099E-01, 0.230714E-01, 0.233343E-01, 0.235984E-01, 0.238637E-01, 0.241302E-01,
 0.243979E-01, 0.246668E-01, 0.249369E-01, 0.252081E-01, 0.254804E-01, 0.257539E-01, 0.260285E-01,
 0.263042E-01, 0.265809E-01, 0.295014E-01, 0.322251E-01, 0.350199E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.447075E+06, 0.465583E+06,
 0.484903E+06, 0.505090E+06, 0.526196E+06, 0.548270E+06, 0.554049E+06, 0.559893E+06, 0.565804E+06,
 0.571783E+06, 0.577829E+06, 0.580878E+06, 0.583944E+06, 0.587027E+06, 0.590128E+06, 0.593245E+06,
 0.596381E+06, 0.599533E+06, 0.602703E+06, 0.605890E+06, 0.609095E+06, 0.612318E+06, 0.615558E+06,
 0.618816E+06, 0.622091E+06, 0.625385E+06, 0.628696E+06, 0.632025E+06, 0.635371E+06, 0.638736E+06,
 0.642118E+06, 0.645519E+06, 0.648937E+06, 0.652373E+06, 0.655827E+06, 0.659299E+06, 0.662789E+06,
 0.666298E+06, 0.669824E+06, 0.673368E+06, 0.676930E+06, 0.680766E+06, 0.684623E+06, 0.688501E+06,
 0.692399E+06, 0.696318E+06, 0.700258E+06, 0.704219E+06, 0.708200E+06, 0.712202E+06, 0.716225E+06,
 0.720269E+06, 0.724333E+06, 0.728418E+06, 0.732524E+06, 0.736650E+06, 0.740798E+06, 0.744965E+06,
 0.749154E+06, 0.753363E+06, 0.798069E+06, 0.840321E+06, 0.884323E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.429655E-01, 0.392015E-01,
 0.360473E-01, 0.333647E-01, 0.310548E-01, 0.290447E-01, 0.285740E-01, 0.281184E-01, 0.276770E-01,
 0.272494E-01, 0.268347E-01, 0.266321E-01, 0.264325E-01, 0.262359E-01, 0.260422E-01, 0.258514E-01,
 0.256633E-01, 0.254779E-01, 0.252952E-01, 0.251152E-01, 0.249376E-01, 0.247626E-01, 0.245900E-01,
 0.244198E-01, 0.242519E-01, 0.240863E-01, 0.239230E-01, 0.237619E-01, 0.236029E-01, 0.234460E-01,
 0.232912E-01, 0.231385E-01, 0.229877E-01, 0.228389E-01, 0.226920E-01, 0.225470E-01, 0.224039E-01,
 0.222625E-01, 0.221229E-01, 0.219851E-01, 0.218489E-01, 0.217050E-01, 0.215629E-01, 0.214226E-01,
 0.212842E-01, 0.211475E-01, 0.210126E-01, 0.208794E-01, 0.207479E-01, 0.206181E-01, 0.204898E-01,
 0.203631E-01, 0.202380E-01, 0.201144E-01, 0.199924E-01, 0.198718E-01, 0.197526E-01, 0.196349E-01,
 0.195185E-01, 0.194035E-01, 0.182901E-01, 0.173889E-01, 0.165723E-01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.115294E+04, 0.120300E+04,
 0.125641E+04, 0.131325E+04, 0.137336E+04, 0.143639E+04, 0.145285E+04, 0.146946E+04, 0.148622E+04,
 0.150311E+04, 0.152013E+04, 0.152868E+04, 0.153727E+04, 0.154588E+04, 0.155452E+04, 0.156319E+04,
 0.157188E+04, 0.158060E+04, 0.158933E+04, 0.159810E+04, 0.160688E+04, 0.161568E+04, 0.162450E+04,
 0.163335E+04, 0.164220E+04, 0.165108E+04, 0.165997E+04, 0.166888E+04, 0.167780E+04, 0.168673E+04,
 0.169568E+04, 0.170464E+04, 0.171361E+04, 0.172259E+04, 0.173157E+04, 0.174057E+04, 0.174957E+04,
 0.175859E+04, 0.176760E+04, 0.177663E+04, 0.178565E+04, 0.179533E+04, 0.180501E+04, 0.181469E+04,
 0.182438E+04, 0.183406E+04, 0.184375E+04, 0.185344E+04, 0.186312E+04, 0.187281E+04, 0.188249E+04,
 0.189217E+04, 0.190184E+04, 0.191151E+04, 0.192118E+04, 0.193084E+04, 0.194050E+04, 0.195014E+04,
 0.195979E+04, 0.196942E+04, 0.206839E+04, 0.215660E+04, 0.224336E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.285453E+04, 0.296190E+04,
 0.306462E+04, 0.316366E+04, 0.325980E+04, 0.335362E+04, 0.337720E+04, 0.340065E+04, 0.342400E+04,
 0.344725E+04, 0.347041E+04, 0.348195E+04, 0.349347E+04, 0.350497E+04, 0.351644E+04, 0.352790E+04,
 0.353934E+04, 0.355075E+04, 0.356215E+04, 0.357352E+04, 0.358488E+04, 0.359623E+04, 0.360755E+04,
 0.361885E+04, 0.363014E+04, 0.364142E+04, 0.365267E+04, 0.366391E+04, 0.367514E+04, 0.368635E+04,
 0.369754E+04, 0.370872E+04, 0.371989E+04, 0.373104E+04, 0.374218E+04, 0.375330E+04, 0.376441E+04,
 0.377550E+04, 0.378659E+04, 0.379766E+04, 0.380872E+04, 0.382055E+04, 0.383237E+04, 0.384417E+04,
 0.385596E+04, 0.386774E+04, 0.387950E+04, 0.389125E+04, 0.390299E+04, 0.391471E+04, 0.392642E+04,
 0.393812E+04, 0.394981E+04, 0.396148E+04, 0.397314E+04, 0.398479E+04, 0.399643E+04, 0.400805E+04,
 0.401967E+04, 0.403127E+04, 0.415052E+04, 0.425722E+04, 0.436299E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.442190E-05, 0.485135E-05,
 0.528579E-05, 0.572296E-05, 0.616215E-05, 0.660221E-05, 0.671410E-05, 0.682598E-05, 0.693775E-05,
 0.704869E-05, 0.716033E-05, 0.721611E-05, 0.727186E-05, 0.732758E-05, 0.738326E-05, 0.743891E-05,
 0.749452E-05, 0.755009E-05, 0.760563E-05, 0.766111E-05, 0.771656E-05, 0.777196E-05, 0.782731E-05,
 0.788261E-05, 0.793786E-05, 0.799306E-05, 0.804821E-05, 0.810330E-05, 0.815834E-05, 0.821332E-05,
 0.826824E-05, 0.832311E-05, 0.837791E-05, 0.843265E-05, 0.848732E-05, 0.854193E-05, 0.859648E-05,
 0.865096E-05, 0.870537E-05, 0.875972E-05, 0.881399E-05, 0.887206E-05, 0.893004E-05, 0.898794E-05,
 0.904575E-05, 0.910348E-05, 0.916113E-05, 0.921869E-05, 0.927616E-05, 0.933354E-05, 0.939083E-05,
 0.944804E-05, 0.950515E-05, 0.956217E-05, 0.961910E-05, 0.967594E-05, 0.973268E-05, 0.978933E-05,
 0.984588E-05, 0.990234E-05, 0.104802E-04, 0.109931E-04, 0.114973E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.133103E+04,    ! Pressure (Pa), Sat. Temp. =  -108.575
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.708761E-02, 0.810304E-02,
 0.920508E-02, 0.103991E-01, 0.116882E-01, 0.130734E-01, 0.134412E-01, 0.138151E-01, 0.141951E-01,
 0.145810E-01, 0.149730E-01, 0.151713E-01, 0.153710E-01, 0.155721E-01, 0.157747E-01, 0.159788E-01,
 0.161843E-01, 0.163912E-01, 0.165996E-01, 0.168093E-01, 0.170205E-01, 0.172331E-01, 0.174470E-01,
 0.176623E-01, 0.178790E-01, 0.180970E-01, 0.183163E-01, 0.185370E-01, 0.187590E-01, 0.189823E-01,
 0.192069E-01, 0.194328E-01, 0.196600E-01, 0.198884E-01, 0.201181E-01, 0.203490E-01, 0.205811E-01,
 0.208145E-01, 0.210490E-01, 0.212848E-01, 0.215217E-01, 0.217768E-01, 0.220332E-01, 0.222910E-01,
 0.225500E-01, 0.228103E-01, 0.230719E-01, 0.233348E-01, 0.235988E-01, 0.238641E-01, 0.241307E-01,
 0.243984E-01, 0.246673E-01, 0.249373E-01, 0.252085E-01, 0.254809E-01, 0.257544E-01, 0.260289E-01,
 0.263046E-01, 0.265814E-01, 0.295018E-01, 0.322255E-01, 0.350203E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.465155E+06,
 0.484570E+06, 0.504824E+06, 0.525978E+06, 0.548089E+06, 0.553875E+06, 0.559727E+06, 0.565645E+06,
 0.571630E+06, 0.577682E+06, 0.580734E+06, 0.583802E+06, 0.586888E+06, 0.589991E+06, 0.593111E+06,
 0.596249E+06, 0.599404E+06, 0.602576E+06, 0.605765E+06, 0.608973E+06, 0.612197E+06, 0.615439E+06,
 0.618699E+06, 0.621977E+06, 0.625272E+06, 0.628585E+06, 0.631915E+06, 0.635264E+06, 0.638630E+06,
 0.642014E+06, 0.645416E+06, 0.648836E+06, 0.652273E+06, 0.655729E+06, 0.659203E+06, 0.662694E+06,
 0.666204E+06, 0.669731E+06, 0.673277E+06, 0.676840E+06, 0.680678E+06, 0.684536E+06, 0.688415E+06,
 0.692314E+06, 0.696235E+06, 0.700176E+06, 0.704137E+06, 0.708120E+06, 0.712123E+06, 0.716147E+06,
 0.720192E+06, 0.724257E+06, 0.728343E+06, 0.732450E+06, 0.736577E+06, 0.740725E+06, 0.744894E+06,
 0.749083E+06, 0.753293E+06, 0.798007E+06, 0.840265E+06, 0.884272E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.152648E+00,
 0.140239E+00, 0.129724E+00, 0.120692E+00, 0.112846E+00, 0.111010E+00, 0.109234E+00, 0.107513E+00,
 0.105847E+00, 0.104231E+00, 0.103442E+00, 0.102665E+00, 0.101899E+00, 0.101145E+00, 0.100401E+00,
 0.996690E-01, 0.989474E-01, 0.982361E-01, 0.975350E-01, 0.968440E-01, 0.961626E-01, 0.954909E-01,
 0.948284E-01, 0.941752E-01, 0.935309E-01, 0.928954E-01, 0.922685E-01, 0.916500E-01, 0.910398E-01,
 0.904377E-01, 0.898435E-01, 0.892571E-01, 0.886783E-01, 0.881070E-01, 0.875431E-01, 0.869863E-01,
 0.864366E-01, 0.858938E-01, 0.853578E-01, 0.848284E-01, 0.842686E-01, 0.837161E-01, 0.831709E-01,
 0.826327E-01, 0.821015E-01, 0.815771E-01, 0.810593E-01, 0.805481E-01, 0.800433E-01, 0.795447E-01,
 0.790524E-01, 0.785662E-01, 0.780859E-01, 0.776114E-01, 0.771427E-01, 0.766796E-01, 0.762221E-01,
 0.757699E-01, 0.753232E-01, 0.709971E-01, 0.674961E-01, 0.643244E-01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.121023E+04,
 0.126143E+04, 0.131686E+04, 0.137602E+04, 0.143839E+04, 0.145472E+04, 0.147120E+04, 0.148785E+04,
 0.150464E+04, 0.152156E+04, 0.153007E+04, 0.153862E+04, 0.154719E+04, 0.155579E+04, 0.156442E+04,
 0.157307E+04, 0.158175E+04, 0.159046E+04, 0.159919E+04, 0.160794E+04, 0.161671E+04, 0.162551E+04,
 0.163432E+04, 0.164315E+04, 0.165200E+04, 0.166087E+04, 0.166975E+04, 0.167865E+04, 0.168756E+04,
 0.169648E+04, 0.170542E+04, 0.171437E+04, 0.172333E+04, 0.173230E+04, 0.174128E+04, 0.175026E+04,
 0.175926E+04, 0.176826E+04, 0.177727E+04, 0.178628E+04, 0.179594E+04, 0.180560E+04, 0.181527E+04,
 0.182494E+04, 0.183461E+04, 0.184429E+04, 0.185396E+04, 0.186363E+04, 0.187331E+04, 0.188298E+04,
 0.189264E+04, 0.190231E+04, 0.191197E+04, 0.192163E+04, 0.193128E+04, 0.194092E+04, 0.195056E+04,
 0.196019E+04, 0.196982E+04, 0.206871E+04, 0.215686E+04, 0.224359E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.270449E+04,
 0.280771E+04, 0.290709E+04, 0.300344E+04, 0.309743E+04, 0.312103E+04, 0.314452E+04, 0.316789E+04,
 0.319117E+04, 0.321434E+04, 0.322590E+04, 0.323743E+04, 0.324893E+04, 0.326042E+04, 0.327189E+04,
 0.328333E+04, 0.329475E+04, 0.330616E+04, 0.331754E+04, 0.332891E+04, 0.334026E+04, 0.335159E+04,
 0.336290E+04, 0.337420E+04, 0.338548E+04, 0.339674E+04, 0.340799E+04, 0.341922E+04, 0.343043E+04,
 0.344163E+04, 0.345282E+04, 0.346399E+04, 0.347514E+04, 0.348628E+04, 0.349741E+04, 0.350853E+04,
 0.351963E+04, 0.353072E+04, 0.354179E+04, 0.355285E+04, 0.356469E+04, 0.357651E+04, 0.358832E+04,
 0.360011E+04, 0.361189E+04, 0.362366E+04, 0.363541E+04, 0.364715E+04, 0.365888E+04, 0.367059E+04,
 0.368229E+04, 0.369398E+04, 0.370566E+04, 0.371732E+04, 0.372898E+04, 0.374062E+04, 0.375224E+04,
 0.376386E+04, 0.377547E+04, 0.389473E+04, 0.400145E+04, 0.410724E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.484794E-05,
 0.528199E-05, 0.571943E-05, 0.615882E-05, 0.660005E-05, 0.671218E-05, 0.682424E-05, 0.693719E-05,
 0.704659E-05, 0.715830E-05, 0.721412E-05, 0.726991E-05, 0.732567E-05, 0.738139E-05, 0.743708E-05,
 0.749273E-05, 0.754835E-05, 0.760392E-05, 0.765945E-05, 0.771494E-05, 0.777038E-05, 0.782578E-05,
 0.788113E-05, 0.793643E-05, 0.799167E-05, 0.804687E-05, 0.810201E-05, 0.815709E-05, 0.821212E-05,
 0.826709E-05, 0.832200E-05, 0.837685E-05, 0.843164E-05, 0.848636E-05, 0.854102E-05, 0.859562E-05,
 0.865015E-05, 0.870461E-05, 0.875899E-05, 0.881331E-05, 0.887143E-05, 0.892946E-05, 0.898740E-05,
 0.904526E-05, 0.910304E-05, 0.916073E-05, 0.921833E-05, 0.927584E-05, 0.933326E-05, 0.939059E-05,
 0.944784E-05, 0.950499E-05, 0.956204E-05, 0.961901E-05, 0.967588E-05, 0.973266E-05, 0.978934E-05,
 0.984592E-05, 0.990241E-05, 0.104805E-04, 0.109936E-04, 0.114979E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.516530E+04,    ! Pressure (Pa), Sat. Temp. =   -92.860
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.810595E-02,
 0.920759E-02, 0.104014E-01, 0.116903E-01, 0.130757E-01, 0.134435E-01, 0.138174E-01, 0.141972E-01,
 0.145829E-01, 0.149749E-01, 0.151731E-01, 0.153727E-01, 0.155739E-01, 0.157765E-01, 0.159806E-01,
 0.161860E-01, 0.163930E-01, 0.166013E-01, 0.168111E-01, 0.170222E-01, 0.172348E-01, 0.174487E-01,
 0.176640E-01, 0.178806E-01, 0.180986E-01, 0.183180E-01, 0.185387E-01, 0.187607E-01, 0.189839E-01,
 0.192085E-01, 0.194344E-01, 0.196616E-01, 0.198900E-01, 0.201197E-01, 0.203506E-01, 0.205827E-01,
 0.208160E-01, 0.210506E-01, 0.212863E-01, 0.215232E-01, 0.217783E-01, 0.220348E-01, 0.222925E-01,
 0.225515E-01, 0.228118E-01, 0.230734E-01, 0.233363E-01, 0.236003E-01, 0.238656E-01, 0.241321E-01,
 0.243999E-01, 0.246687E-01, 0.249388E-01, 0.252100E-01, 0.254823E-01, 0.257558E-01, 0.260304E-01,
 0.263061E-01, 0.265828E-01, 0.295032E-01, 0.322269E-01, 0.350216E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.483646E+06, 0.504087E+06, 0.525378E+06, 0.547589E+06, 0.553397E+06, 0.559268E+06, 0.565205E+06,
 0.571207E+06, 0.577276E+06, 0.580336E+06, 0.583412E+06, 0.586505E+06, 0.589615E+06, 0.592742E+06,
 0.595886E+06, 0.599048E+06, 0.602226E+06, 0.605422E+06, 0.608635E+06, 0.611865E+06, 0.615113E+06,
 0.618379E+06, 0.621661E+06, 0.624962E+06, 0.628280E+06, 0.631615E+06, 0.634968E+06, 0.638339E+06,
 0.641727E+06, 0.645134E+06, 0.648558E+06, 0.652000E+06, 0.655459E+06, 0.658937E+06, 0.662432E+06,
 0.665946E+06, 0.669477E+06, 0.673026E+06, 0.676593E+06, 0.680434E+06, 0.684296E+06, 0.688178E+06,
 0.692081E+06, 0.696004E+06, 0.699949E+06, 0.703914E+06, 0.707899E+06, 0.711905E+06, 0.715932E+06,
 0.719980E+06, 0.724048E+06, 0.728136E+06, 0.732246E+06, 0.736376E+06, 0.740527E+06, 0.744698E+06,
 0.748890E+06, 0.753102E+06, 0.797837E+06, 0.840111E+06, 0.884132E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.428569E+00, 0.395760E+00, 0.367773E+00, 0.343576E+00, 0.337927E+00, 0.332465E+00, 0.327180E+00,
 0.322063E+00, 0.317106E+00, 0.314686E+00, 0.312302E+00, 0.309955E+00, 0.307643E+00, 0.305366E+00,
 0.303123E+00, 0.300913E+00, 0.298736E+00, 0.296590E+00, 0.294475E+00, 0.292390E+00, 0.290335E+00,
 0.288309E+00, 0.286311E+00, 0.284341E+00, 0.282399E+00, 0.280483E+00, 0.278593E+00, 0.276728E+00,
 0.274889E+00, 0.273074E+00, 0.271283E+00, 0.269515E+00, 0.267771E+00, 0.266049E+00, 0.264349E+00,
 0.262671E+00, 0.261015E+00, 0.259379E+00, 0.257764E+00, 0.256056E+00, 0.254371E+00, 0.252708E+00,
 0.251067E+00, 0.249446E+00, 0.247847E+00, 0.246269E+00, 0.244710E+00, 0.243171E+00, 0.241652E+00,
 0.240151E+00, 0.238669E+00, 0.237206E+00, 0.235760E+00, 0.234332E+00, 0.232921E+00, 0.231527E+00,
 0.230150E+00, 0.228789E+00, 0.215616E+00, 0.204961E+00, 0.195312E+00;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.127556E+04, 0.132693E+04, 0.138340E+04, 0.144393E+04, 0.145989E+04, 0.147603E+04, 0.149237E+04,
 0.150887E+04, 0.152553E+04, 0.153392E+04, 0.154234E+04, 0.155080E+04, 0.155929E+04, 0.156781E+04,
 0.157637E+04, 0.158495E+04, 0.159356E+04, 0.160220E+04, 0.161087E+04, 0.161956E+04, 0.162827E+04,
 0.163701E+04, 0.164576E+04, 0.165454E+04, 0.166334E+04, 0.167216E+04, 0.168099E+04, 0.168984E+04,
 0.169870E+04, 0.170758E+04, 0.171648E+04, 0.172538E+04, 0.173430E+04, 0.174323E+04, 0.175216E+04,
 0.176111E+04, 0.177007E+04, 0.177903E+04, 0.178800E+04, 0.179762E+04, 0.180724E+04, 0.181686E+04,
 0.182649E+04, 0.183613E+04, 0.184576E+04, 0.185540E+04, 0.186504E+04, 0.187468E+04, 0.188432E+04,
 0.189395E+04, 0.190359E+04, 0.191322E+04, 0.192285E+04, 0.193247E+04, 0.194209E+04, 0.195170E+04,
 0.196131E+04, 0.197091E+04, 0.206960E+04, 0.215760E+04, 0.224421E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.259498E+04, 0.269528E+04, 0.279226E+04, 0.288667E+04, 0.291036E+04, 0.293392E+04, 0.295738E+04,
 0.298072E+04, 0.300396E+04, 0.301554E+04, 0.302710E+04, 0.303863E+04, 0.305014E+04, 0.306164E+04,
 0.307310E+04, 0.308455E+04, 0.309598E+04, 0.310739E+04, 0.311877E+04, 0.313014E+04, 0.314149E+04,
 0.315282E+04, 0.316414E+04, 0.317544E+04, 0.318672E+04, 0.319798E+04, 0.320922E+04, 0.322045E+04,
 0.323167E+04, 0.324287E+04, 0.325405E+04, 0.326522E+04, 0.327638E+04, 0.328752E+04, 0.329864E+04,
 0.330976E+04, 0.332086E+04, 0.333194E+04, 0.334301E+04, 0.335486E+04, 0.336669E+04, 0.337851E+04,
 0.339032E+04, 0.340211E+04, 0.341388E+04, 0.342565E+04, 0.343739E+04, 0.344913E+04, 0.346085E+04,
 0.347256E+04, 0.348426E+04, 0.349594E+04, 0.350762E+04, 0.351928E+04, 0.353092E+04, 0.354256E+04,
 0.355418E+04, 0.356579E+04, 0.368512E+04, 0.379187E+04, 0.389770E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.527584E-05, 0.571359E-05, 0.615336E-05, 0.659390E-05, 0.670601E-05, 0.681809E-05, 0.693010E-05,
 0.704204E-05, 0.715388E-05, 0.720977E-05, 0.726563E-05, 0.732145E-05, 0.737724E-05, 0.743301E-05,
 0.748873E-05, 0.754442E-05, 0.760007E-05, 0.765568E-05, 0.771124E-05, 0.776677E-05, 0.782225E-05,
 0.787768E-05, 0.793307E-05, 0.798840E-05, 0.804369E-05, 0.809892E-05, 0.815410E-05, 0.820923E-05,
 0.826430E-05, 0.831931E-05, 0.837426E-05, 0.842915E-05, 0.848398E-05, 0.853875E-05, 0.859345E-05,
 0.864808E-05, 0.870265E-05, 0.875715E-05, 0.881158E-05, 0.886981E-05, 0.892796E-05, 0.898602E-05,
 0.904399E-05, 0.910188E-05, 0.915968E-05, 0.921739E-05, 0.927501E-05, 0.933254E-05, 0.938998E-05,
 0.944732E-05, 0.950457E-05, 0.956172E-05, 0.961878E-05, 0.967574E-05, 0.973261E-05, 0.978938E-05,
 0.984605E-05, 0.990262E-05, 0.104814E-04, 0.109949E-04, 0.114995E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.156754E+05,    ! Pressure (Pa), Sat. Temp. =   -77.145
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.921497E-02, 0.104080E-01, 0.116963E-01, 0.130808E-01, 0.134484E-01, 0.138222E-01, 0.142021E-01,
 0.145880E-01, 0.149798E-01, 0.151780E-01, 0.153777E-01, 0.155788E-01, 0.157813E-01, 0.159853E-01,
 0.161908E-01, 0.163977E-01, 0.166060E-01, 0.168157E-01, 0.170268E-01, 0.172393E-01, 0.174532E-01,
 0.176685E-01, 0.178851E-01, 0.181031E-01, 0.183224E-01, 0.185431E-01, 0.187650E-01, 0.189883E-01,
 0.192129E-01, 0.194387E-01, 0.196658E-01, 0.198942E-01, 0.201239E-01, 0.203548E-01, 0.205869E-01,
 0.208202E-01, 0.210547E-01, 0.212904E-01, 0.215273E-01, 0.217824E-01, 0.220388E-01, 0.222965E-01,
 0.225556E-01, 0.228159E-01, 0.230774E-01, 0.233402E-01, 0.236043E-01, 0.238696E-01, 0.241361E-01,
 0.244038E-01, 0.246726E-01, 0.249427E-01, 0.252139E-01, 0.254862E-01, 0.257597E-01, 0.260342E-01,
 0.263099E-01, 0.265866E-01, 0.295069E-01, 0.322304E-01, 0.350250E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.502387E+06, 0.523997E+06, 0.546444E+06, 0.552301E+06, 0.558219E+06, 0.564199E+06,
 0.570242E+06, 0.576349E+06, 0.579427E+06, 0.582520E+06, 0.585630E+06, 0.588757E+06, 0.591900E+06,
 0.595060E+06, 0.598236E+06, 0.601429E+06, 0.604639E+06, 0.607866E+06, 0.611109E+06, 0.614370E+06,
 0.617648E+06, 0.620943E+06, 0.624255E+06, 0.627584E+06, 0.630931E+06, 0.634295E+06, 0.637676E+06,
 0.641075E+06, 0.644492E+06, 0.647926E+06, 0.651377E+06, 0.654846E+06, 0.658332E+06, 0.661837E+06,
 0.665359E+06, 0.668898E+06, 0.672455E+06, 0.676030E+06, 0.679880E+06, 0.683750E+06, 0.687640E+06,
 0.691550E+06, 0.695482E+06, 0.699433E+06, 0.703405E+06, 0.707398E+06, 0.711411E+06, 0.715444E+06,
 0.719498E+06, 0.723573E+06, 0.727668E+06, 0.731783E+06, 0.735919E+06, 0.740075E+06, 0.744252E+06,
 0.748450E+06, 0.752667E+06, 0.797452E+06, 0.839763E+06, 0.883815E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.100892E+01, 0.934950E+00, 0.871709E+00, 0.857027E+00, 0.842855E+00, 0.829165E+00,
 0.815932E+00, 0.803131E+00, 0.796885E+00, 0.790740E+00, 0.784692E+00, 0.778739E+00, 0.772879E+00,
 0.767109E+00, 0.761428E+00, 0.755832E+00, 0.750321E+00, 0.744892E+00, 0.739543E+00, 0.734272E+00,
 0.729078E+00, 0.723959E+00, 0.718913E+00, 0.713939E+00, 0.709034E+00, 0.704198E+00, 0.699429E+00,
 0.694726E+00, 0.690087E+00, 0.685511E+00, 0.680996E+00, 0.676542E+00, 0.672146E+00, 0.667809E+00,
 0.663528E+00, 0.659302E+00, 0.655131E+00, 0.651014E+00, 0.646660E+00, 0.642366E+00, 0.638129E+00,
 0.633949E+00, 0.629824E+00, 0.625753E+00, 0.621735E+00, 0.617769E+00, 0.613854E+00, 0.609989E+00,
 0.606173E+00, 0.602405E+00, 0.598684E+00, 0.595010E+00, 0.591381E+00, 0.587796E+00, 0.584255E+00,
 0.580757E+00, 0.577301E+00, 0.543874E+00, 0.516869E+00, 0.492436E+00;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.135078E+04, 0.140071E+04, 0.145684E+04, 0.147191E+04, 0.148725E+04, 0.150284E+04,
 0.151867E+04, 0.153471E+04, 0.154281E+04, 0.155095E+04, 0.155914E+04, 0.156738E+04, 0.157565E+04,
 0.158397E+04, 0.159233E+04, 0.160072E+04, 0.160915E+04, 0.161761E+04, 0.162611E+04, 0.163463E+04,
 0.164319E+04, 0.165177E+04, 0.166038E+04, 0.166902E+04, 0.167768E+04, 0.168636E+04, 0.169507E+04,
 0.170380E+04, 0.171254E+04, 0.172130E+04, 0.173008E+04, 0.173888E+04, 0.174769E+04, 0.175652E+04,
 0.176536E+04, 0.177421E+04, 0.178307E+04, 0.179194E+04, 0.180145E+04, 0.181098E+04, 0.182051E+04,
 0.183005E+04, 0.183959E+04, 0.184915E+04, 0.185870E+04, 0.186826E+04, 0.187782E+04, 0.188739E+04,
 0.189695E+04, 0.190651E+04, 0.191608E+04, 0.192564E+04, 0.193520E+04, 0.194476E+04, 0.195431E+04,
 0.196386E+04, 0.197341E+04, 0.207160E+04, 0.215928E+04, 0.224564E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.251536E+04, 0.261380E+04, 0.270921E+04, 0.273310E+04, 0.275686E+04, 0.278048E+04,
 0.280398E+04, 0.282736E+04, 0.283901E+04, 0.285064E+04, 0.286224E+04, 0.287381E+04, 0.288536E+04,
 0.289688E+04, 0.290839E+04, 0.291986E+04, 0.293132E+04, 0.294276E+04, 0.295417E+04, 0.296557E+04,
 0.297694E+04, 0.298830E+04, 0.299964E+04, 0.301096E+04, 0.302226E+04, 0.303354E+04, 0.304481E+04,
 0.305606E+04, 0.306729E+04, 0.307850E+04, 0.308970E+04, 0.310089E+04, 0.311206E+04, 0.312321E+04,
 0.313435E+04, 0.314548E+04, 0.315659E+04, 0.316769E+04, 0.317956E+04, 0.319142E+04, 0.320326E+04,
 0.321509E+04, 0.322690E+04, 0.323870E+04, 0.325048E+04, 0.326225E+04, 0.327401E+04, 0.328575E+04,
 0.329748E+04, 0.330919E+04, 0.332089E+04, 0.333258E+04, 0.334426E+04, 0.335592E+04, 0.336757E+04,
 0.337921E+04, 0.339084E+04, 0.351030E+04, 0.361714E+04, 0.372304E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.570382E-05, 0.614410E-05, 0.658525E-05, 0.669754E-05, 0.680979E-05, 0.692199E-05,
 0.703412E-05, 0.714616E-05, 0.720215E-05, 0.725811E-05, 0.731404E-05, 0.736994E-05, 0.742581E-05,
 0.748165E-05, 0.753745E-05, 0.759321E-05, 0.764894E-05, 0.770463E-05, 0.776028E-05, 0.781589E-05,
 0.787145E-05, 0.792697E-05, 0.798244E-05, 0.803787E-05, 0.809325E-05, 0.814857E-05, 0.820385E-05,
 0.825907E-05, 0.831425E-05, 0.836936E-05, 0.842442E-05, 0.847942E-05, 0.853437E-05, 0.858925E-05,
 0.864407E-05, 0.869883E-05, 0.875352E-05, 0.880815E-05, 0.886659E-05, 0.892495E-05, 0.898323E-05,
 0.904143E-05, 0.909954E-05, 0.915756E-05, 0.921549E-05, 0.927334E-05, 0.933108E-05, 0.938874E-05,
 0.944629E-05, 0.950375E-05, 0.956111E-05, 0.961837E-05, 0.967553E-05, 0.973259E-05, 0.978955E-05,
 0.984641E-05, 0.990316E-05, 0.104835E-04, 0.109981E-04, 0.115034E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.394743E+05,    ! Pressure (Pa), Sat. Temp. =   -61.430
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.104236E-01, 0.117104E-01, 0.130936E-01, 0.134610E-01, 0.138345E-01, 0.142141E-01,
 0.145998E-01, 0.149914E-01, 0.151895E-01, 0.153890E-01, 0.155900E-01, 0.157925E-01, 0.159964E-01,
 0.162017E-01, 0.164085E-01, 0.166167E-01, 0.168264E-01, 0.170374E-01, 0.172498E-01, 0.174636E-01,
 0.176788E-01, 0.178954E-01, 0.181133E-01, 0.183325E-01, 0.185531E-01, 0.187750E-01, 0.189982E-01,
 0.192227E-01, 0.194485E-01, 0.196755E-01, 0.199039E-01, 0.201335E-01, 0.203643E-01, 0.205963E-01,
 0.208296E-01, 0.210641E-01, 0.212998E-01, 0.215366E-01, 0.217916E-01, 0.220480E-01, 0.223057E-01,
 0.225646E-01, 0.228249E-01, 0.230864E-01, 0.233492E-01, 0.236132E-01, 0.238784E-01, 0.241449E-01,
 0.244125E-01, 0.246814E-01, 0.249514E-01, 0.252225E-01, 0.254948E-01, 0.257682E-01, 0.260428E-01,
 0.263184E-01, 0.265951E-01, 0.295150E-01, 0.322383E-01, 0.350326E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.521205E+06, 0.544144E+06, 0.550105E+06, 0.556119E+06, 0.562189E+06,
 0.568315E+06, 0.574499E+06, 0.577614E+06, 0.580743E+06, 0.583888E+06, 0.587048E+06, 0.590224E+06,
 0.593415E+06, 0.596622E+06, 0.599844E+06, 0.603083E+06, 0.606337E+06, 0.609608E+06, 0.612895E+06,
 0.616198E+06, 0.619518E+06, 0.622854E+06, 0.626206E+06, 0.629576E+06, 0.632962E+06, 0.636364E+06,
 0.639784E+06, 0.643221E+06, 0.646674E+06, 0.650145E+06, 0.653632E+06, 0.657137E+06, 0.660659E+06,
 0.664198E+06, 0.667755E+06, 0.671328E+06, 0.674919E+06, 0.678785E+06, 0.682671E+06, 0.686578E+06,
 0.690504E+06, 0.694450E+06, 0.698416E+06, 0.702402E+06, 0.706409E+06, 0.710435E+06, 0.714482E+06,
 0.718549E+06, 0.722636E+06, 0.726743E+06, 0.730871E+06, 0.735019E+06, 0.739187E+06, 0.743375E+06,
 0.747583E+06, 0.751812E+06, 0.796695E+06, 0.839079E+06, 0.883192E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.207867E+01, 0.192991E+01, 0.189577E+01, 0.186295E+01, 0.183135E+01,
 0.180090E+01, 0.177153E+01, 0.175724E+01, 0.174319E+01, 0.172938E+01, 0.171580E+01, 0.170245E+01,
 0.168933E+01, 0.167641E+01, 0.166371E+01, 0.165121E+01, 0.163891E+01, 0.162680E+01, 0.161488E+01,
 0.160314E+01, 0.159158E+01, 0.158020E+01, 0.156899E+01, 0.155794E+01, 0.154706E+01, 0.153633E+01,
 0.152576E+01, 0.151534E+01, 0.150507E+01, 0.149494E+01, 0.148496E+01, 0.147511E+01, 0.146539E+01,
 0.145581E+01, 0.144636E+01, 0.143704E+01, 0.142784E+01, 0.141812E+01, 0.140853E+01, 0.139908E+01,
 0.138976E+01, 0.138056E+01, 0.137149E+01, 0.136254E+01, 0.135372E+01, 0.134500E+01, 0.133641E+01,
 0.132792E+01, 0.131955E+01, 0.131128E+01, 0.130312E+01, 0.129507E+01, 0.128711E+01, 0.127926E+01,
 0.127150E+01, 0.126383E+01, 0.118984E+01, 0.113020E+01, 0.107634E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.143728E+04, 0.148366E+04, 0.149681E+04, 0.151041E+04, 0.152442E+04,
 0.153880E+04, 0.155352E+04, 0.156100E+04, 0.156855E+04, 0.157618E+04, 0.158387E+04, 0.159163E+04,
 0.159945E+04, 0.160733E+04, 0.161526E+04, 0.162325E+04, 0.163129E+04, 0.163938E+04, 0.164752E+04,
 0.165570E+04, 0.166392E+04, 0.167219E+04, 0.168049E+04, 0.168883E+04, 0.169721E+04, 0.170561E+04,
 0.171405E+04, 0.172252E+04, 0.173102E+04, 0.173954E+04, 0.174809E+04, 0.175667E+04, 0.176526E+04,
 0.177388E+04, 0.178251E+04, 0.179117E+04, 0.179984E+04, 0.180914E+04, 0.181847E+04, 0.182781E+04,
 0.183716E+04, 0.184653E+04, 0.185590E+04, 0.186529E+04, 0.187469E+04, 0.188409E+04, 0.189351E+04,
 0.190292E+04, 0.191235E+04, 0.192177E+04, 0.193121E+04, 0.194064E+04, 0.195007E+04, 0.195950E+04,
 0.196894E+04, 0.197837E+04, 0.207559E+04, 0.216260E+04, 0.224845E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.245800E+04, 0.255551E+04, 0.257983E+04, 0.260396E+04, 0.262794E+04,
 0.265177E+04, 0.267545E+04, 0.268724E+04, 0.269900E+04, 0.271072E+04, 0.272242E+04, 0.273409E+04,
 0.274573E+04, 0.275734E+04, 0.276893E+04, 0.278049E+04, 0.279202E+04, 0.280353E+04, 0.281502E+04,
 0.282648E+04, 0.283792E+04, 0.284934E+04, 0.286074E+04, 0.287212E+04, 0.288347E+04, 0.289481E+04,
 0.290613E+04, 0.291743E+04, 0.292871E+04, 0.293997E+04, 0.295122E+04, 0.296244E+04, 0.297366E+04,
 0.298485E+04, 0.299603E+04, 0.300719E+04, 0.301834E+04, 0.303026E+04, 0.304217E+04, 0.305406E+04,
 0.306593E+04, 0.307779E+04, 0.308963E+04, 0.310146E+04, 0.311327E+04, 0.312507E+04, 0.313685E+04,
 0.314861E+04, 0.316036E+04, 0.317210E+04, 0.318383E+04, 0.319553E+04, 0.320723E+04, 0.321891E+04,
 0.323058E+04, 0.324224E+04, 0.336196E+04, 0.346899E+04, 0.357503E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.613100E-05, 0.657280E-05, 0.668529E-05, 0.679776E-05, 0.691018E-05,
 0.702256E-05, 0.713486E-05, 0.719098E-05, 0.724707E-05, 0.730314E-05, 0.735919E-05, 0.741521E-05,
 0.747119E-05, 0.752715E-05, 0.758307E-05, 0.763896E-05, 0.769482E-05, 0.775064E-05, 0.780642E-05,
 0.786216E-05, 0.791786E-05, 0.797352E-05, 0.802914E-05, 0.808472E-05, 0.814025E-05, 0.819574E-05,
 0.825118E-05, 0.830657E-05, 0.836191E-05, 0.841721E-05, 0.847245E-05, 0.852765E-05, 0.858279E-05,
 0.863787E-05, 0.869290E-05, 0.874788E-05, 0.880279E-05, 0.886155E-05, 0.892024E-05, 0.897886E-05,
 0.903740E-05, 0.909586E-05, 0.915424E-05, 0.921253E-05, 0.927073E-05, 0.932885E-05, 0.938687E-05,
 0.944480E-05, 0.950263E-05, 0.956035E-05, 0.961798E-05, 0.967550E-05, 0.973291E-05, 0.979022E-05,
 0.984741E-05, 0.990450E-05, 0.104879E-04, 0.110043E-04, 0.115110E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.860761E+05,    ! Pressure (Pa), Sat. Temp. =   -45.715
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.117400E-01, 0.131202E-01, 0.134870E-01, 0.138599E-01, 0.142389E-01,
 0.146240E-01, 0.150151E-01, 0.152130E-01, 0.154122E-01, 0.156130E-01, 0.158152E-01, 0.160189E-01,
 0.162241E-01, 0.164306E-01, 0.166386E-01, 0.168481E-01, 0.170589E-01, 0.172711E-01, 0.174848E-01,
 0.176998E-01, 0.179161E-01, 0.181339E-01, 0.183529E-01, 0.185733E-01, 0.187951E-01, 0.190181E-01,
 0.192425E-01, 0.194681E-01, 0.196950E-01, 0.199232E-01, 0.201527E-01, 0.203834E-01, 0.206153E-01,
 0.208484E-01, 0.210828E-01, 0.213183E-01, 0.215551E-01, 0.218100E-01, 0.220662E-01, 0.223238E-01,
 0.225826E-01, 0.228428E-01, 0.231042E-01, 0.233669E-01, 0.236308E-01, 0.238960E-01, 0.241623E-01,
 0.244299E-01, 0.246986E-01, 0.249686E-01, 0.252396E-01, 0.255119E-01, 0.257852E-01, 0.260597E-01,
 0.263352E-01, 0.266118E-01, 0.295310E-01, 0.322537E-01, 0.350475E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.539913E+06, 0.546077E+06, 0.552279E+06, 0.558521E+06,
 0.564808E+06, 0.571142E+06, 0.574327E+06, 0.577525E+06, 0.580735E+06, 0.583959E+06, 0.587196E+06,
 0.590446E+06, 0.593711E+06, 0.596989E+06, 0.600281E+06, 0.603588E+06, 0.606909E+06, 0.610244E+06,
 0.613595E+06, 0.616961E+06, 0.620341E+06, 0.623737E+06, 0.627148E+06, 0.630575E+06, 0.634018E+06,
 0.637476E+06, 0.640950E+06, 0.644439E+06, 0.647945E+06, 0.651467E+06, 0.655005E+06, 0.658560E+06,
 0.662131E+06, 0.665718E+06, 0.669322E+06, 0.672942E+06, 0.676838E+06, 0.680754E+06, 0.684689E+06,
 0.688643E+06, 0.692617E+06, 0.696610E+06, 0.700622E+06, 0.704654E+06, 0.708705E+06, 0.712776E+06,
 0.716866E+06, 0.720976E+06, 0.725106E+06, 0.729255E+06, 0.733424E+06, 0.737613E+06, 0.741822E+06,
 0.746050E+06, 0.750298E+06, 0.795358E+06, 0.837872E+06, 0.882094E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.386828E+01, 0.379327E+01, 0.372170E+01, 0.365327E+01,
 0.358776E+01, 0.352494E+01, 0.349448E+01, 0.346462E+01, 0.343535E+01, 0.340664E+01, 0.337847E+01,
 0.335083E+01, 0.332370E+01, 0.329706E+01, 0.327090E+01, 0.324520E+01, 0.321995E+01, 0.319513E+01,
 0.317074E+01, 0.314675E+01, 0.312317E+01, 0.309997E+01, 0.307716E+01, 0.305470E+01, 0.303261E+01,
 0.301086E+01, 0.298945E+01, 0.296836E+01, 0.294760E+01, 0.292716E+01, 0.290701E+01, 0.288717E+01,
 0.286761E+01, 0.284834E+01, 0.282935E+01, 0.281062E+01, 0.279085E+01, 0.277138E+01, 0.275220E+01,
 0.273330E+01, 0.271467E+01, 0.269631E+01, 0.267821E+01, 0.266037E+01, 0.264278E+01, 0.262543E+01,
 0.260832E+01, 0.259144E+01, 0.257480E+01, 0.255837E+01, 0.254217E+01, 0.252618E+01, 0.251040E+01,
 0.249482E+01, 0.247944E+01, 0.233139E+01, 0.221257E+01, 0.210560E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.153651E+04, 0.154552E+04, 0.155541E+04, 0.156609E+04,
 0.157747E+04, 0.158947E+04, 0.159569E+04, 0.160204E+04, 0.160851E+04, 0.161511E+04, 0.162182E+04,
 0.162864E+04, 0.163557E+04, 0.164259E+04, 0.164971E+04, 0.165691E+04, 0.166420E+04, 0.167157E+04,
 0.167902E+04, 0.168654E+04, 0.169413E+04, 0.170178E+04, 0.170950E+04, 0.171728E+04, 0.172511E+04,
 0.173300E+04, 0.174093E+04, 0.174892E+04, 0.175695E+04, 0.176503E+04, 0.177314E+04, 0.178130E+04,
 0.178949E+04, 0.179772E+04, 0.180598E+04, 0.181427E+04, 0.182319E+04, 0.183213E+04, 0.184111E+04,
 0.185011E+04, 0.185914E+04, 0.186819E+04, 0.187726E+04, 0.188636E+04, 0.189547E+04, 0.190460E+04,
 0.191375E+04, 0.192291E+04, 0.193208E+04, 0.194127E+04, 0.195046E+04, 0.195967E+04, 0.196888E+04,
 0.197810E+04, 0.198732E+04, 0.208274E+04, 0.216854E+04, 0.225346E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.241730E+04, 0.244244E+04, 0.246734E+04, 0.249200E+04,
 0.251644E+04, 0.254070E+04, 0.255276E+04, 0.256477E+04, 0.257674E+04, 0.258868E+04, 0.260057E+04,
 0.261243E+04, 0.262425E+04, 0.263603E+04, 0.264778E+04, 0.265950E+04, 0.267119E+04, 0.268285E+04,
 0.269448E+04, 0.270608E+04, 0.271765E+04, 0.272919E+04, 0.274071E+04, 0.275220E+04, 0.276367E+04,
 0.277512E+04, 0.278654E+04, 0.279794E+04, 0.280932E+04, 0.282067E+04, 0.283201E+04, 0.284332E+04,
 0.285462E+04, 0.286589E+04, 0.287715E+04, 0.288839E+04, 0.290040E+04, 0.291240E+04, 0.292438E+04,
 0.293634E+04, 0.294828E+04, 0.296020E+04, 0.297210E+04, 0.298399E+04, 0.299586E+04, 0.300771E+04,
 0.301954E+04, 0.303136E+04, 0.304316E+04, 0.305495E+04, 0.306672E+04, 0.307847E+04, 0.309021E+04,
 0.310193E+04, 0.311364E+04, 0.323384E+04, 0.334120E+04, 0.344750E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.655795E-05, 0.667057E-05, 0.678321E-05, 0.689584E-05,
 0.700844E-05, 0.712099E-05, 0.717725E-05, 0.723349E-05, 0.728971E-05, 0.734592E-05, 0.740210E-05,
 0.745826E-05, 0.751439E-05, 0.757050E-05, 0.762658E-05, 0.768263E-05, 0.773866E-05, 0.779465E-05,
 0.785061E-05, 0.790653E-05, 0.796243E-05, 0.801829E-05, 0.807411E-05, 0.812990E-05, 0.818565E-05,
 0.824136E-05, 0.829703E-05, 0.835267E-05, 0.840826E-05, 0.846381E-05, 0.851933E-05, 0.857480E-05,
 0.863023E-05, 0.868561E-05, 0.874095E-05, 0.879624E-05, 0.885542E-05, 0.891454E-05, 0.897361E-05,
 0.903261E-05, 0.909154E-05, 0.915041E-05, 0.920921E-05, 0.926793E-05, 0.932658E-05, 0.938514E-05,
 0.944361E-05, 0.950199E-05, 0.956027E-05, 0.961845E-05, 0.967653E-05, 0.973450E-05, 0.979236E-05,
 0.985010E-05, 0.990773E-05, 0.104961E-04, 0.110158E-04, 0.115249E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.167685E+06,    ! Pressure (Pa), Sat. Temp. =   -30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.131719E-01, 0.135371E-01, 0.139085E-01, 0.142863E-01,
 0.146701E-01, 0.150601E-01, 0.152574E-01, 0.154561E-01, 0.156564E-01, 0.158581E-01, 0.160613E-01,
 0.162659E-01, 0.164721E-01, 0.166796E-01, 0.168886E-01, 0.170990E-01, 0.173108E-01, 0.175241E-01,
 0.177387E-01, 0.179547E-01, 0.181720E-01, 0.183907E-01, 0.186108E-01, 0.188322E-01, 0.190549E-01,
 0.192789E-01, 0.195042E-01, 0.197309E-01, 0.199588E-01, 0.201879E-01, 0.204183E-01, 0.206500E-01,
 0.208829E-01, 0.211170E-01, 0.213523E-01, 0.215887E-01, 0.218434E-01, 0.220994E-01, 0.223567E-01,
 0.226154E-01, 0.228753E-01, 0.231365E-01, 0.233990E-01, 0.236627E-01, 0.239277E-01, 0.241938E-01,
 0.244612E-01, 0.247298E-01, 0.249995E-01, 0.252705E-01, 0.255425E-01, 0.258157E-01, 0.260900E-01,
 0.263654E-01, 0.266419E-01, 0.295597E-01, 0.322813E-01, 0.350740E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.544633E+06, 0.550906E+06, 0.557214E+06,
 0.563561E+06, 0.569950E+06, 0.573162E+06, 0.576385E+06, 0.579619E+06, 0.582867E+06, 0.586126E+06,
 0.589398E+06, 0.592684E+06, 0.595982E+06, 0.599294E+06, 0.602620E+06, 0.605959E+06, 0.609313E+06,
 0.612681E+06, 0.616063E+06, 0.619460E+06, 0.622871E+06, 0.626298E+06, 0.629739E+06, 0.633196E+06,
 0.636668E+06, 0.640155E+06, 0.643658E+06, 0.647176E+06, 0.650711E+06, 0.654261E+06, 0.657827E+06,
 0.661409E+06, 0.665007E+06, 0.668622E+06, 0.672252E+06, 0.676160E+06, 0.680086E+06, 0.684031E+06,
 0.687996E+06, 0.691979E+06, 0.695981E+06, 0.700003E+06, 0.704044E+06, 0.708104E+06, 0.712183E+06,
 0.716282E+06, 0.720400E+06, 0.724537E+06, 0.728694E+06, 0.732871E+06, 0.737067E+06, 0.741283E+06,
 0.745518E+06, 0.749773E+06, 0.794896E+06, 0.837455E+06, 0.881715E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.447116E+01, 0.438411E+01, 0.430112E+01,
 0.422185E+01, 0.414600E+01, 0.410929E+01, 0.407333E+01, 0.403811E+01, 0.400359E+01, 0.396976E+01,
 0.393659E+01, 0.390405E+01, 0.387212E+01, 0.384080E+01, 0.381004E+01, 0.377985E+01, 0.375019E+01,
 0.372105E+01, 0.369243E+01, 0.366429E+01, 0.363663E+01, 0.360944E+01, 0.358269E+01, 0.355639E+01,
 0.353051E+01, 0.350504E+01, 0.347997E+01, 0.345530E+01, 0.343101E+01, 0.340709E+01, 0.338354E+01,
 0.336033E+01, 0.333747E+01, 0.331495E+01, 0.329275E+01, 0.326933E+01, 0.324627E+01, 0.322355E+01,
 0.320118E+01, 0.317913E+01, 0.315741E+01, 0.313601E+01, 0.311491E+01, 0.309411E+01, 0.307361E+01,
 0.305340E+01, 0.303347E+01, 0.301381E+01, 0.299442E+01, 0.297529E+01, 0.295642E+01, 0.293780E+01,
 0.291943E+01, 0.290130E+01, 0.272687E+01, 0.258709E+01, 0.246138E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.156403E+04, 0.157241E+04, 0.158174E+04,
 0.159191E+04, 0.160283E+04, 0.160855E+04, 0.161443E+04, 0.162046E+04, 0.162663E+04, 0.163293E+04,
 0.163937E+04, 0.164592E+04, 0.165259E+04, 0.165938E+04, 0.166626E+04, 0.167325E+04, 0.168032E+04,
 0.168749E+04, 0.169474E+04, 0.170208E+04, 0.170949E+04, 0.171697E+04, 0.172452E+04, 0.173214E+04,
 0.173982E+04, 0.174756E+04, 0.175535E+04, 0.176320E+04, 0.177110E+04, 0.177905E+04, 0.178704E+04,
 0.179508E+04, 0.180315E+04, 0.181127E+04, 0.181942E+04, 0.182819E+04, 0.183700E+04, 0.184584E+04,
 0.185472E+04, 0.186362E+04, 0.187255E+04, 0.188151E+04, 0.189050E+04, 0.189950E+04, 0.190853E+04,
 0.191758E+04, 0.192664E+04, 0.193573E+04, 0.194482E+04, 0.195393E+04, 0.196305E+04, 0.197218E+04,
 0.198132E+04, 0.199047E+04, 0.208525E+04, 0.217062E+04, 0.225521E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.240907E+04, 0.243424E+04, 0.245916E+04,
 0.248384E+04, 0.250831E+04, 0.252047E+04, 0.253258E+04, 0.254464E+04, 0.255666E+04, 0.256864E+04,
 0.258057E+04, 0.259247E+04, 0.260433E+04, 0.261615E+04, 0.262794E+04, 0.263969E+04, 0.265141E+04,
 0.266310E+04, 0.267475E+04, 0.268638E+04, 0.269798E+04, 0.270955E+04, 0.272109E+04, 0.273261E+04,
 0.274410E+04, 0.275557E+04, 0.276701E+04, 0.277843E+04, 0.278982E+04, 0.280119E+04, 0.281255E+04,
 0.282388E+04, 0.283519E+04, 0.284648E+04, 0.285775E+04, 0.286980E+04, 0.288183E+04, 0.289384E+04,
 0.290583E+04, 0.291780E+04, 0.292975E+04, 0.294168E+04, 0.295359E+04, 0.296548E+04, 0.297736E+04,
 0.298922E+04, 0.300106E+04, 0.301288E+04, 0.302469E+04, 0.303648E+04, 0.304825E+04, 0.306001E+04,
 0.307176E+04, 0.308349E+04, 0.320384E+04, 0.331132E+04, 0.341772E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.666686E-05, 0.677950E-05, 0.689215E-05,
 0.700479E-05, 0.711739E-05, 0.717368E-05, 0.722995E-05, 0.728620E-05, 0.734244E-05, 0.739866E-05,
 0.745486E-05, 0.751104E-05, 0.756719E-05, 0.762332E-05, 0.767942E-05, 0.773550E-05, 0.779155E-05,
 0.784756E-05, 0.790355E-05, 0.795951E-05, 0.801543E-05, 0.807132E-05, 0.812718E-05, 0.818300E-05,
 0.823879E-05, 0.829454E-05, 0.835026E-05, 0.840594E-05, 0.846158E-05, 0.851719E-05, 0.857275E-05,
 0.862828E-05, 0.868376E-05, 0.873921E-05, 0.879461E-05, 0.885391E-05, 0.891316E-05, 0.897235E-05,
 0.903149E-05, 0.909057E-05, 0.914958E-05, 0.920853E-05, 0.926741E-05, 0.932621E-05, 0.938493E-05,
 0.944357E-05, 0.950212E-05, 0.956058E-05, 0.961893E-05, 0.967719E-05, 0.973533E-05, 0.979337E-05,
 0.985129E-05, 0.990909E-05, 0.104991E-04, 0.110200E-04, 0.115298E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.195735E+06,    ! Pressure (Pa), Sat. Temp. =   -26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.135558E-01, 0.139267E-01, 0.143038E-01,
 0.146871E-01, 0.150766E-01, 0.152737E-01, 0.154722E-01, 0.156722E-01, 0.158737E-01, 0.160767E-01,
 0.162812E-01, 0.164871E-01, 0.166945E-01, 0.169033E-01, 0.171136E-01, 0.173252E-01, 0.175383E-01,
 0.177527E-01, 0.179686E-01, 0.181858E-01, 0.184043E-01, 0.186243E-01, 0.188455E-01, 0.190681E-01,
 0.192920E-01, 0.195172E-01, 0.197437E-01, 0.199715E-01, 0.202005E-01, 0.204308E-01, 0.206624E-01,
 0.208951E-01, 0.211291E-01, 0.213643E-01, 0.216007E-01, 0.218553E-01, 0.221112E-01, 0.223684E-01,
 0.226270E-01, 0.228868E-01, 0.231479E-01, 0.234103E-01, 0.236740E-01, 0.239389E-01, 0.242050E-01,
 0.244723E-01, 0.247408E-01, 0.250105E-01, 0.252813E-01, 0.255533E-01, 0.258265E-01, 0.261007E-01,
 0.263761E-01, 0.266525E-01, 0.295698E-01, 0.322909E-01, 0.350833E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.549329E+06, 0.555714E+06,
 0.562132E+06, 0.568587E+06, 0.571829E+06, 0.575082E+06, 0.578345E+06, 0.581620E+06, 0.584906E+06,
 0.588203E+06, 0.591513E+06, 0.594835E+06, 0.598170E+06, 0.601518E+06, 0.604879E+06, 0.608253E+06,
 0.611641E+06, 0.615042E+06, 0.618458E+06, 0.621887E+06, 0.625331E+06, 0.628790E+06, 0.632263E+06,
 0.635751E+06, 0.639254E+06, 0.642772E+06, 0.646305E+06, 0.649853E+06, 0.653417E+06, 0.656997E+06,
 0.660592E+06, 0.664203E+06, 0.667829E+06, 0.671472E+06, 0.675392E+06, 0.679331E+06, 0.683288E+06,
 0.687263E+06, 0.691258E+06, 0.695271E+06, 0.699303E+06, 0.703354E+06, 0.707424E+06, 0.711513E+06,
 0.715621E+06, 0.719749E+06, 0.723895E+06, 0.728061E+06, 0.732246E+06, 0.736451E+06, 0.740674E+06,
 0.744918E+06, 0.749180E+06, 0.794374E+06, 0.836985E+06, 0.881289E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.514382E+01, 0.504309E+01,
 0.494716E+01, 0.485562E+01, 0.481138E+01, 0.476811E+01, 0.472577E+01, 0.468432E+01, 0.464373E+01,
 0.460397E+01, 0.456500E+01, 0.452681E+01, 0.448936E+01, 0.445263E+01, 0.441658E+01, 0.438121E+01,
 0.434649E+01, 0.431239E+01, 0.427891E+01, 0.424601E+01, 0.421368E+01, 0.418191E+01, 0.415067E+01,
 0.411996E+01, 0.408975E+01, 0.406004E+01, 0.403080E+01, 0.400204E+01, 0.397372E+01, 0.394585E+01,
 0.391840E+01, 0.389138E+01, 0.386476E+01, 0.383854E+01, 0.381088E+01, 0.378365E+01, 0.375685E+01,
 0.373045E+01, 0.370446E+01, 0.367886E+01, 0.365363E+01, 0.362878E+01, 0.360429E+01, 0.358016E+01,
 0.355637E+01, 0.353292E+01, 0.350979E+01, 0.348699E+01, 0.346451E+01, 0.344233E+01, 0.342045E+01,
 0.339886E+01, 0.337757E+01, 0.317293E+01, 0.300922E+01, 0.286219E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.159258E+04, 0.160024E+04,
 0.160893E+04, 0.161853E+04, 0.162365E+04, 0.162895E+04, 0.163443E+04, 0.164009E+04, 0.164590E+04,
 0.165187E+04, 0.165799E+04, 0.166424E+04, 0.167062E+04, 0.167712E+04, 0.168374E+04, 0.169047E+04,
 0.169731E+04, 0.170424E+04, 0.171127E+04, 0.171839E+04, 0.172560E+04, 0.173288E+04, 0.174025E+04,
 0.174768E+04, 0.175519E+04, 0.176276E+04, 0.177040E+04, 0.177809E+04, 0.178584E+04, 0.179364E+04,
 0.180149E+04, 0.180939E+04, 0.181734E+04, 0.182533E+04, 0.183393E+04, 0.184258E+04, 0.185126E+04,
 0.185999E+04, 0.186875E+04, 0.187755E+04, 0.188637E+04, 0.189523E+04, 0.190411E+04, 0.191302E+04,
 0.192195E+04, 0.193091E+04, 0.193988E+04, 0.194888E+04, 0.195789E+04, 0.196691E+04, 0.197595E+04,
 0.198500E+04, 0.199407E+04, 0.208809E+04, 0.217298E+04, 0.225719E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.240157E+04, 0.242680E+04,
 0.245175E+04, 0.247647E+04, 0.248874E+04, 0.250097E+04, 0.251314E+04, 0.252526E+04, 0.253733E+04,
 0.254936E+04, 0.256135E+04, 0.257329E+04, 0.258519E+04, 0.259706E+04, 0.260889E+04, 0.262068E+04,
 0.263243E+04, 0.264416E+04, 0.265585E+04, 0.266751E+04, 0.267914E+04, 0.269074E+04, 0.270231E+04,
 0.271385E+04, 0.272537E+04, 0.273686E+04, 0.274833E+04, 0.275977E+04, 0.277118E+04, 0.278258E+04,
 0.279395E+04, 0.280530E+04, 0.281663E+04, 0.282793E+04, 0.284003E+04, 0.285209E+04, 0.286414E+04,
 0.287616E+04, 0.288817E+04, 0.290015E+04, 0.291211E+04, 0.292405E+04, 0.293597E+04, 0.294788E+04,
 0.295976E+04, 0.297163E+04, 0.298348E+04, 0.299531E+04, 0.300713E+04, 0.301893E+04, 0.303071E+04,
 0.304247E+04, 0.305422E+04, 0.317477E+04, 0.328238E+04, 0.338888E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.677600E-05, 0.688864E-05,
 0.700129E-05, 0.711392E-05, 0.717023E-05, 0.722652E-05, 0.728281E-05, 0.733908E-05, 0.739533E-05,
 0.745156E-05, 0.750778E-05, 0.756398E-05, 0.762015E-05, 0.767630E-05, 0.773243E-05, 0.778853E-05,
 0.784460E-05, 0.790065E-05, 0.795667E-05, 0.801266E-05, 0.806862E-05, 0.812455E-05, 0.818044E-05,
 0.823631E-05, 0.829214E-05, 0.834794E-05, 0.840371E-05, 0.845944E-05, 0.851514E-05, 0.857081E-05,
 0.862643E-05, 0.868203E-05, 0.873758E-05, 0.879310E-05, 0.885252E-05, 0.891190E-05, 0.897124E-05,
 0.903052E-05, 0.908974E-05, 0.914891E-05, 0.920802E-05, 0.926706E-05, 0.932603E-05, 0.938493E-05,
 0.944374E-05, 0.950247E-05, 0.956111E-05, 0.961966E-05, 0.967810E-05, 0.973644E-05, 0.979467E-05,
 0.985278E-05, 0.991077E-05, 0.105025E-04, 0.110247E-04, 0.115354E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.227237E+06,    ! Pressure (Pa), Sat. Temp. =   -22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.139479E-01, 0.143243E-01,
 0.147070E-01, 0.150959E-01, 0.152926E-01, 0.154909E-01, 0.156907E-01, 0.158919E-01, 0.160947E-01,
 0.162989E-01, 0.165046E-01, 0.167117E-01, 0.169203E-01, 0.171304E-01, 0.173418E-01, 0.175547E-01,
 0.177689E-01, 0.179846E-01, 0.182016E-01, 0.184200E-01, 0.186398E-01, 0.188609E-01, 0.190833E-01,
 0.193071E-01, 0.195321E-01, 0.197585E-01, 0.199861E-01, 0.202150E-01, 0.204452E-01, 0.206766E-01,
 0.209092E-01, 0.211431E-01, 0.213782E-01, 0.216145E-01, 0.218689E-01, 0.221247E-01, 0.223818E-01,
 0.226403E-01, 0.229000E-01, 0.231610E-01, 0.234233E-01, 0.236869E-01, 0.239517E-01, 0.242177E-01,
 0.244849E-01, 0.247534E-01, 0.250230E-01, 0.252937E-01, 0.255657E-01, 0.258387E-01, 0.261129E-01,
 0.263882E-01, 0.266646E-01, 0.295813E-01, 0.323019E-01, 0.350938E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.553996E+06,
 0.560498E+06, 0.567030E+06, 0.570309E+06, 0.573596E+06, 0.576893E+06, 0.580199E+06, 0.583516E+06,
 0.586844E+06, 0.590182E+06, 0.593532E+06, 0.596894E+06, 0.600267E+06, 0.603653E+06, 0.607051E+06,
 0.610462E+06, 0.613886E+06, 0.617323E+06, 0.620773E+06, 0.624238E+06, 0.627716E+06, 0.631208E+06,
 0.634714E+06, 0.638235E+06, 0.641770E+06, 0.645320E+06, 0.648885E+06, 0.652464E+06, 0.656059E+06,
 0.659669E+06, 0.663295E+06, 0.666936E+06, 0.670592E+06, 0.674526E+06, 0.678478E+06, 0.682449E+06,
 0.686438E+06, 0.690445E+06, 0.694470E+06, 0.698515E+06, 0.702577E+06, 0.706659E+06, 0.710759E+06,
 0.714878E+06, 0.719016E+06, 0.723173E+06, 0.727349E+06, 0.731543E+06, 0.735757E+06, 0.739991E+06,
 0.744243E+06, 0.748514E+06, 0.793788E+06, 0.836458E+06, 0.880810E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.589184E+01,
 0.577558E+01, 0.566500E+01, 0.561167E+01, 0.555958E+01, 0.550867E+01, 0.545890E+01, 0.541022E+01,
 0.536259E+01, 0.531596E+01, 0.527030E+01, 0.522557E+01, 0.518174E+01, 0.513877E+01, 0.509664E+01,
 0.505532E+01, 0.501478E+01, 0.497499E+01, 0.493592E+01, 0.489757E+01, 0.485989E+01, 0.482288E+01,
 0.478651E+01, 0.475076E+01, 0.471562E+01, 0.468106E+01, 0.464707E+01, 0.461364E+01, 0.458074E+01,
 0.454836E+01, 0.451650E+01, 0.448513E+01, 0.445424E+01, 0.442167E+01, 0.438963E+01, 0.435810E+01,
 0.432706E+01, 0.429650E+01, 0.426642E+01, 0.423679E+01, 0.420761E+01, 0.417887E+01, 0.415055E+01,
 0.412265E+01, 0.409515E+01, 0.406805E+01, 0.404133E+01, 0.401498E+01, 0.398901E+01, 0.396339E+01,
 0.393813E+01, 0.391321E+01, 0.367405E+01, 0.348309E+01, 0.331183E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.162221E+04,
 0.162906E+04, 0.163704E+04, 0.164140E+04, 0.164600E+04, 0.165082E+04, 0.165585E+04, 0.166107E+04,
 0.166648E+04, 0.167206E+04, 0.167780E+04, 0.168370E+04, 0.168974E+04, 0.169592E+04, 0.170224E+04,
 0.170868E+04, 0.171524E+04, 0.172191E+04, 0.172868E+04, 0.173556E+04, 0.174253E+04, 0.174960E+04,
 0.175674E+04, 0.176398E+04, 0.177128E+04, 0.177866E+04, 0.178611E+04, 0.179363E+04, 0.180121E+04,
 0.180885E+04, 0.181654E+04, 0.182429E+04, 0.183209E+04, 0.184050E+04, 0.184895E+04, 0.185746E+04,
 0.186601E+04, 0.187461E+04, 0.188324E+04, 0.189191E+04, 0.190062E+04, 0.190936E+04, 0.191814E+04,
 0.192694E+04, 0.193576E+04, 0.194461E+04, 0.195349E+04, 0.196238E+04, 0.197130E+04, 0.198023E+04,
 0.198918E+04, 0.199814E+04, 0.209132E+04, 0.217564E+04, 0.225942E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.239476E+04,
 0.242004E+04, 0.244506E+04, 0.245747E+04, 0.246982E+04, 0.248211E+04, 0.249435E+04, 0.250654E+04,
 0.251868E+04, 0.253077E+04, 0.254281E+04, 0.255481E+04, 0.256677E+04, 0.257868E+04, 0.259056E+04,
 0.260239E+04, 0.261419E+04, 0.262596E+04, 0.263769E+04, 0.264939E+04, 0.266105E+04, 0.267269E+04,
 0.268429E+04, 0.269587E+04, 0.270741E+04, 0.271893E+04, 0.273043E+04, 0.274190E+04, 0.275334E+04,
 0.276476E+04, 0.277615E+04, 0.278753E+04, 0.279888E+04, 0.281101E+04, 0.282312E+04, 0.283521E+04,
 0.284727E+04, 0.285931E+04, 0.287133E+04, 0.288333E+04, 0.289530E+04, 0.290726E+04, 0.291920E+04,
 0.293111E+04, 0.294301E+04, 0.295489E+04, 0.296675E+04, 0.297859E+04, 0.299042E+04, 0.300223E+04,
 0.301402E+04, 0.302579E+04, 0.314655E+04, 0.325431E+04, 0.336093E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.688545E-05,
 0.699808E-05, 0.711072E-05, 0.716703E-05, 0.722334E-05, 0.727964E-05, 0.733593E-05, 0.739220E-05,
 0.744847E-05, 0.750472E-05, 0.756095E-05, 0.761716E-05, 0.767336E-05, 0.772953E-05, 0.778568E-05,
 0.784181E-05, 0.789791E-05, 0.795399E-05, 0.801005E-05, 0.806607E-05, 0.812207E-05, 0.817805E-05,
 0.823399E-05, 0.828990E-05, 0.834579E-05, 0.840165E-05, 0.845747E-05, 0.851327E-05, 0.856903E-05,
 0.862476E-05, 0.868047E-05, 0.873613E-05, 0.879177E-05, 0.885133E-05, 0.891085E-05, 0.897032E-05,
 0.902975E-05, 0.908913E-05, 0.914846E-05, 0.920774E-05, 0.926695E-05, 0.932610E-05, 0.938518E-05,
 0.944418E-05, 0.950311E-05, 0.956195E-05, 0.962069E-05, 0.967934E-05, 0.973788E-05, 0.979632E-05,
 0.985463E-05, 0.991283E-05, 0.105066E-04, 0.110301E-04, 0.115418E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.262455E+06,    ! Pressure (Pa), Sat. Temp. =   -18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.143484E-01,
 0.147303E-01, 0.151184E-01, 0.153148E-01, 0.155127E-01, 0.157121E-01, 0.159131E-01, 0.161155E-01,
 0.163194E-01, 0.165248E-01, 0.167317E-01, 0.169400E-01, 0.171498E-01, 0.173610E-01, 0.175736E-01,
 0.177877E-01, 0.180031E-01, 0.182199E-01, 0.184381E-01, 0.186576E-01, 0.188785E-01, 0.191008E-01,
 0.193243E-01, 0.195492E-01, 0.197754E-01, 0.200029E-01, 0.202316E-01, 0.204616E-01, 0.206929E-01,
 0.209254E-01, 0.211591E-01, 0.213940E-01, 0.216302E-01, 0.218845E-01, 0.221401E-01, 0.223971E-01,
 0.226554E-01, 0.229151E-01, 0.231760E-01, 0.234381E-01, 0.237016E-01, 0.239663E-01, 0.242322E-01,
 0.244993E-01, 0.247677E-01, 0.250372E-01, 0.253079E-01, 0.255797E-01, 0.258527E-01, 0.261268E-01,
 0.264020E-01, 0.266783E-01, 0.295943E-01, 0.323144E-01, 0.351058E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.558630E+06, 0.565254E+06, 0.568575E+06, 0.571903E+06, 0.575240E+06, 0.578584E+06, 0.581937E+06,
 0.585300E+06, 0.588672E+06, 0.592054E+06, 0.595446E+06, 0.598850E+06, 0.602264E+06, 0.605690E+06,
 0.609128E+06, 0.612578E+06, 0.616040E+06, 0.619515E+06, 0.623002E+06, 0.626503E+06, 0.630017E+06,
 0.633545E+06, 0.637086E+06, 0.640641E+06, 0.644210E+06, 0.647794E+06, 0.651392E+06, 0.655004E+06,
 0.658631E+06, 0.662273E+06, 0.665930E+06, 0.669602E+06, 0.673553E+06, 0.677521E+06, 0.681507E+06,
 0.685510E+06, 0.689532E+06, 0.693572E+06, 0.697630E+06, 0.701706E+06, 0.705800E+06, 0.709913E+06,
 0.714044E+06, 0.718194E+06, 0.722363E+06, 0.726550E+06, 0.730756E+06, 0.734981E+06, 0.739224E+06,
 0.743487E+06, 0.747768E+06, 0.793133E+06, 0.835869E+06, 0.880276E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.672114E+01, 0.658726E+01, 0.652287E+01, 0.646007E+01, 0.639880E+01, 0.633898E+01, 0.628056E+01,
 0.622346E+01, 0.616764E+01, 0.611305E+01, 0.605963E+01, 0.600735E+01, 0.595615E+01, 0.590599E+01,
 0.585685E+01, 0.580867E+01, 0.576144E+01, 0.571511E+01, 0.566965E+01, 0.562504E+01, 0.558124E+01,
 0.553824E+01, 0.549600E+01, 0.545450E+01, 0.541372E+01, 0.537364E+01, 0.533424E+01, 0.529549E+01,
 0.525738E+01, 0.521989E+01, 0.518300E+01, 0.514670E+01, 0.510845E+01, 0.507082E+01, 0.503382E+01,
 0.499741E+01, 0.496159E+01, 0.492634E+01, 0.489164E+01, 0.485747E+01, 0.482383E+01, 0.479070E+01,
 0.475807E+01, 0.472592E+01, 0.469424E+01, 0.466303E+01, 0.463226E+01, 0.460194E+01, 0.457204E+01,
 0.454256E+01, 0.451350E+01, 0.423496E+01, 0.401303E+01, 0.381432E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.165300E+04, 0.165894E+04, 0.166238E+04, 0.166611E+04, 0.167011E+04, 0.167437E+04, 0.167886E+04,
 0.168358E+04, 0.168850E+04, 0.169363E+04, 0.169894E+04, 0.170443E+04, 0.171009E+04, 0.171591E+04,
 0.172187E+04, 0.172798E+04, 0.173422E+04, 0.174058E+04, 0.174707E+04, 0.175367E+04, 0.176037E+04,
 0.176718E+04, 0.177409E+04, 0.178108E+04, 0.178816E+04, 0.179533E+04, 0.180257E+04, 0.180989E+04,
 0.181728E+04, 0.182473E+04, 0.183225E+04, 0.183982E+04, 0.184800E+04, 0.185624E+04, 0.186453E+04,
 0.187288E+04, 0.188128E+04, 0.188973E+04, 0.189823E+04, 0.190676E+04, 0.191534E+04, 0.192395E+04,
 0.193260E+04, 0.194128E+04, 0.194999E+04, 0.195872E+04, 0.196749E+04, 0.197628E+04, 0.198509E+04,
 0.199392E+04, 0.200277E+04, 0.209496E+04, 0.217864E+04, 0.226193E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.238857E+04, 0.241393E+04, 0.242650E+04, 0.243901E+04, 0.245145E+04, 0.246383E+04, 0.247615E+04,
 0.248842E+04, 0.250063E+04, 0.251279E+04, 0.252490E+04, 0.253696E+04, 0.254898E+04, 0.256095E+04,
 0.257288E+04, 0.258477E+04, 0.259662E+04, 0.260843E+04, 0.262021E+04, 0.263195E+04, 0.264366E+04,
 0.265533E+04, 0.266698E+04, 0.267859E+04, 0.269017E+04, 0.270173E+04, 0.271325E+04, 0.272475E+04,
 0.273622E+04, 0.274767E+04, 0.275909E+04, 0.277049E+04, 0.278268E+04, 0.279484E+04, 0.280697E+04,
 0.281908E+04, 0.283116E+04, 0.284322E+04, 0.285526E+04, 0.286728E+04, 0.287927E+04, 0.289125E+04,
 0.290320E+04, 0.291513E+04, 0.292704E+04, 0.293894E+04, 0.295081E+04, 0.296267E+04, 0.297450E+04,
 0.298632E+04, 0.299812E+04, 0.311913E+04, 0.322705E+04, 0.333381E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.699533E-05, 0.710793E-05, 0.716423E-05, 0.722054E-05, 0.727684E-05, 0.733313E-05, 0.738942E-05,
 0.744570E-05, 0.750197E-05, 0.755823E-05, 0.761448E-05, 0.767071E-05, 0.772692E-05, 0.778312E-05,
 0.783929E-05, 0.789545E-05, 0.795159E-05, 0.800770E-05, 0.806379E-05, 0.811986E-05, 0.817590E-05,
 0.823192E-05, 0.828792E-05, 0.834389E-05, 0.839984E-05, 0.845576E-05, 0.851165E-05, 0.856752E-05,
 0.862336E-05, 0.867917E-05, 0.873496E-05, 0.879071E-05, 0.885041E-05, 0.891007E-05, 0.896969E-05,
 0.902928E-05, 0.908882E-05, 0.914832E-05, 0.920777E-05, 0.926716E-05, 0.932650E-05, 0.938577E-05,
 0.944498E-05, 0.950411E-05, 0.956316E-05, 0.962211E-05, 0.968098E-05, 0.973974E-05, 0.979839E-05,
 0.985694E-05, 0.991536E-05, 0.105112E-04, 0.110362E-04, 0.115490E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.301659E+06,    ! Pressure (Pa), Sat. Temp. =   -14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.147576E-01, 0.151447E-01, 0.153406E-01, 0.155381E-01, 0.157371E-01, 0.159376E-01, 0.161397E-01,
 0.163433E-01, 0.165483E-01, 0.167548E-01, 0.169628E-01, 0.171723E-01, 0.173832E-01, 0.175955E-01,
 0.178093E-01, 0.180244E-01, 0.182410E-01, 0.184589E-01, 0.186782E-01, 0.188988E-01, 0.191208E-01,
 0.193442E-01, 0.195688E-01, 0.197948E-01, 0.200221E-01, 0.202506E-01, 0.204804E-01, 0.207115E-01,
 0.209438E-01, 0.211774E-01, 0.214121E-01, 0.216481E-01, 0.219023E-01, 0.221577E-01, 0.224146E-01,
 0.226727E-01, 0.229322E-01, 0.231930E-01, 0.234550E-01, 0.237183E-01, 0.239829E-01, 0.242487E-01,
 0.245157E-01, 0.247839E-01, 0.250533E-01, 0.253239E-01, 0.255956E-01, 0.258685E-01, 0.261425E-01,
 0.264176E-01, 0.266938E-01, 0.296090E-01, 0.323284E-01, 0.351193E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.563226E+06, 0.566598E+06, 0.569976E+06, 0.573359E+06, 0.576748E+06, 0.580144E+06,
 0.583547E+06, 0.586959E+06, 0.590378E+06, 0.593807E+06, 0.597246E+06, 0.600694E+06, 0.604152E+06,
 0.607621E+06, 0.611101E+06, 0.614592E+06, 0.618095E+06, 0.621610E+06, 0.625137E+06, 0.628676E+06,
 0.632228E+06, 0.635793E+06, 0.639371E+06, 0.642963E+06, 0.646568E+06, 0.650186E+06, 0.653819E+06,
 0.657466E+06, 0.661127E+06, 0.664802E+06, 0.668492E+06, 0.672461E+06, 0.676448E+06, 0.680451E+06,
 0.684472E+06, 0.688510E+06, 0.692566E+06, 0.696639E+06, 0.700730E+06, 0.704840E+06, 0.708967E+06,
 0.713112E+06, 0.717276E+06, 0.721457E+06, 0.725657E+06, 0.729876E+06, 0.734113E+06, 0.738368E+06,
 0.742642E+06, 0.746935E+06, 0.792403E+06, 0.835213E+06, 0.879682E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.763804E+01, 0.756006E+01, 0.748415E+01, 0.741023E+01, 0.733818E+01, 0.726793E+01,
 0.719939E+01, 0.713248E+01, 0.706713E+01, 0.700328E+01, 0.694087E+01, 0.687982E+01, 0.682010E+01,
 0.676164E+01, 0.670440E+01, 0.664834E+01, 0.659340E+01, 0.653955E+01, 0.648676E+01, 0.643497E+01,
 0.638416E+01, 0.633430E+01, 0.628536E+01, 0.623730E+01, 0.619009E+01, 0.614372E+01, 0.609815E+01,
 0.605335E+01, 0.600932E+01, 0.596602E+01, 0.592343E+01, 0.587857E+01, 0.583448E+01, 0.579115E+01,
 0.574853E+01, 0.570663E+01, 0.566540E+01, 0.562485E+01, 0.558494E+01, 0.554566E+01, 0.550699E+01,
 0.546892E+01, 0.543143E+01, 0.539451E+01, 0.535814E+01, 0.532231E+01, 0.528700E+01, 0.525221E+01,
 0.521791E+01, 0.518410E+01, 0.486068E+01, 0.460363E+01, 0.437388E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.168504E+04, 0.168732E+04, 0.168996E+04, 0.169293E+04, 0.169623E+04, 0.169981E+04,
 0.170368E+04, 0.170781E+04, 0.171218E+04, 0.171678E+04, 0.172159E+04, 0.172661E+04, 0.173182E+04,
 0.173721E+04, 0.174277E+04, 0.174849E+04, 0.175436E+04, 0.176038E+04, 0.176653E+04, 0.177281E+04,
 0.177921E+04, 0.178573E+04, 0.179236E+04, 0.179909E+04, 0.180591E+04, 0.181283E+04, 0.181984E+04,
 0.182693E+04, 0.183410E+04, 0.184134E+04, 0.184866E+04, 0.185657E+04, 0.186455E+04, 0.187260E+04,
 0.188071E+04, 0.188889E+04, 0.189712E+04, 0.190541E+04, 0.191374E+04, 0.192213E+04, 0.193056E+04,
 0.193903E+04, 0.194753E+04, 0.195608E+04, 0.196466E+04, 0.197327E+04, 0.198191E+04, 0.199058E+04,
 0.199927E+04, 0.200799E+04, 0.209907E+04, 0.218201E+04, 0.226475E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.238295E+04, 0.239572E+04, 0.240841E+04, 0.242102E+04, 0.243357E+04, 0.244605E+04,
 0.245846E+04, 0.247082E+04, 0.248311E+04, 0.249535E+04, 0.250754E+04, 0.251967E+04, 0.253176E+04,
 0.254380E+04, 0.255579E+04, 0.256774E+04, 0.257965E+04, 0.259152E+04, 0.260335E+04, 0.261514E+04,
 0.262689E+04, 0.263862E+04, 0.265030E+04, 0.266196E+04, 0.267358E+04, 0.268517E+04, 0.269674E+04,
 0.270827E+04, 0.271978E+04, 0.273126E+04, 0.274271E+04, 0.275496E+04, 0.276717E+04, 0.277936E+04,
 0.279152E+04, 0.280365E+04, 0.281576E+04, 0.282785E+04, 0.283991E+04, 0.285194E+04, 0.286396E+04,
 0.287595E+04, 0.288792E+04, 0.289987E+04, 0.291180E+04, 0.292371E+04, 0.293560E+04, 0.294747E+04,
 0.295932E+04, 0.297116E+04, 0.309244E+04, 0.320055E+04, 0.330745E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.710576E-05, 0.716203E-05, 0.721831E-05, 0.727459E-05, 0.733087E-05, 0.738716E-05,
 0.744344E-05, 0.749971E-05, 0.755599E-05, 0.761225E-05, 0.766850E-05, 0.772474E-05, 0.778097E-05,
 0.783719E-05, 0.789339E-05, 0.794957E-05, 0.800574E-05, 0.806189E-05, 0.811803E-05, 0.817414E-05,
 0.823023E-05, 0.828631E-05, 0.834236E-05, 0.839839E-05, 0.845441E-05, 0.851040E-05, 0.856637E-05,
 0.862232E-05, 0.867825E-05, 0.873415E-05, 0.879003E-05, 0.884987E-05, 0.890967E-05, 0.896945E-05,
 0.902920E-05, 0.908891E-05, 0.914858E-05, 0.920821E-05, 0.926779E-05, 0.932733E-05, 0.938680E-05,
 0.944622E-05, 0.950556E-05, 0.956483E-05, 0.962402E-05, 0.968311E-05, 0.974211E-05, 0.980100E-05,
 0.985977E-05, 0.991843E-05, 0.105166E-04, 0.110432E-04, 0.115571E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.345125E+06,    ! Pressure (Pa), Sat. Temp. =   -10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.151756E-01, 0.153709E-01, 0.155678E-01, 0.157663E-01, 0.159663E-01, 0.161679E-01,
 0.163710E-01, 0.165756E-01, 0.167817E-01, 0.169893E-01, 0.171983E-01, 0.174088E-01, 0.176208E-01,
 0.178342E-01, 0.180490E-01, 0.182652E-01, 0.184828E-01, 0.187018E-01, 0.189222E-01, 0.191439E-01,
 0.193669E-01, 0.195913E-01, 0.198170E-01, 0.200441E-01, 0.202724E-01, 0.205019E-01, 0.207328E-01,
 0.209649E-01, 0.211982E-01, 0.214328E-01, 0.216686E-01, 0.219225E-01, 0.221778E-01, 0.224344E-01,
 0.226924E-01, 0.229517E-01, 0.232123E-01, 0.234742E-01, 0.237373E-01, 0.240017E-01, 0.242674E-01,
 0.245342E-01, 0.248023E-01, 0.250716E-01, 0.253420E-01, 0.256136E-01, 0.258864E-01, 0.261603E-01,
 0.264353E-01, 0.267114E-01, 0.296256E-01, 0.323443E-01, 0.351345E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.565508E+06, 0.568913E+06, 0.572323E+06, 0.575737E+06, 0.579158E+06,
 0.582584E+06, 0.586018E+06, 0.589459E+06, 0.592909E+06, 0.596367E+06, 0.599834E+06, 0.603310E+06,
 0.606797E+06, 0.610294E+06, 0.613801E+06, 0.617320E+06, 0.620850E+06, 0.624391E+06, 0.627944E+06,
 0.631510E+06, 0.635088E+06, 0.638679E+06, 0.642283E+06, 0.645900E+06, 0.649530E+06, 0.653174E+06,
 0.656831E+06, 0.660503E+06, 0.664189E+06, 0.667889E+06, 0.671868E+06, 0.675864E+06, 0.679877E+06,
 0.683907E+06, 0.687955E+06, 0.692019E+06, 0.696101E+06, 0.700201E+06, 0.704318E+06, 0.708453E+06,
 0.712606E+06, 0.716777E+06, 0.720966E+06, 0.725173E+06, 0.729399E+06, 0.733642E+06, 0.737904E+06,
 0.742185E+06, 0.746484E+06, 0.792008E+06, 0.834859E+06, 0.879361E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.813145E+01, 0.804787E+01, 0.796656E+01, 0.788740E+01, 0.781028E+01,
 0.773511E+01, 0.766179E+01, 0.759024E+01, 0.752039E+01, 0.745215E+01, 0.738547E+01, 0.732027E+01,
 0.725649E+01, 0.719408E+01, 0.713299E+01, 0.707316E+01, 0.701455E+01, 0.695711E+01, 0.690080E+01,
 0.684559E+01, 0.679142E+01, 0.673827E+01, 0.668611E+01, 0.663489E+01, 0.658460E+01, 0.653519E+01,
 0.648665E+01, 0.643895E+01, 0.639205E+01, 0.634594E+01, 0.629740E+01, 0.624970E+01, 0.620283E+01,
 0.615676E+01, 0.611146E+01, 0.606691E+01, 0.602310E+01, 0.597999E+01, 0.593758E+01, 0.589584E+01,
 0.585476E+01, 0.581431E+01, 0.577448E+01, 0.573525E+01, 0.569661E+01, 0.565855E+01, 0.562105E+01,
 0.558409E+01, 0.554766E+01, 0.519951E+01, 0.492317E+01, 0.467644E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.170156E+04, 0.170355E+04, 0.170592E+04, 0.170864E+04, 0.171169E+04,
 0.171506E+04, 0.171871E+04, 0.172264E+04, 0.172682E+04, 0.173124E+04, 0.173589E+04, 0.174074E+04,
 0.174580E+04, 0.175105E+04, 0.175647E+04, 0.176206E+04, 0.176780E+04, 0.177370E+04, 0.177974E+04,
 0.178591E+04, 0.179220E+04, 0.179862E+04, 0.180515E+04, 0.181178E+04, 0.181852E+04, 0.182535E+04,
 0.183227E+04, 0.183928E+04, 0.184637E+04, 0.185354E+04, 0.186130E+04, 0.186914E+04, 0.187705E+04,
 0.188503E+04, 0.189308E+04, 0.190119E+04, 0.190936E+04, 0.191758E+04, 0.192586E+04, 0.193418E+04,
 0.194256E+04, 0.195097E+04, 0.195942E+04, 0.196791E+04, 0.197644E+04, 0.198500E+04, 0.199359E+04,
 0.200221E+04, 0.201085E+04, 0.210131E+04, 0.218385E+04, 0.226628E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.238034E+04, 0.239314E+04, 0.240585E+04, 0.241849E+04, 0.243106E+04,
 0.244356E+04, 0.245599E+04, 0.246837E+04, 0.248068E+04, 0.249293E+04, 0.250514E+04, 0.251729E+04,
 0.252939E+04, 0.254144E+04, 0.255344E+04, 0.256540E+04, 0.257732E+04, 0.258920E+04, 0.260104E+04,
 0.261284E+04, 0.262461E+04, 0.263633E+04, 0.264803E+04, 0.265969E+04, 0.267132E+04, 0.268292E+04,
 0.269449E+04, 0.270603E+04, 0.271754E+04, 0.272903E+04, 0.274130E+04, 0.275355E+04, 0.276576E+04,
 0.277795E+04, 0.279011E+04, 0.280225E+04, 0.281436E+04, 0.282644E+04, 0.283851E+04, 0.285054E+04,
 0.286256E+04, 0.287455E+04, 0.288652E+04, 0.289847E+04, 0.291040E+04, 0.292231E+04, 0.293420E+04,
 0.294607E+04, 0.295792E+04, 0.307934E+04, 0.318756E+04, 0.329454E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.716123E-05, 0.721748E-05, 0.727374E-05, 0.733001E-05, 0.738628E-05,
 0.744255E-05, 0.749883E-05, 0.755510E-05, 0.761136E-05, 0.766762E-05, 0.772387E-05, 0.778011E-05,
 0.783634E-05, 0.789256E-05, 0.794877E-05, 0.800496E-05, 0.806113E-05, 0.811730E-05, 0.817344E-05,
 0.822957E-05, 0.828568E-05, 0.834177E-05, 0.839785E-05, 0.845391E-05, 0.850995E-05, 0.856597E-05,
 0.862197E-05, 0.867796E-05, 0.873392E-05, 0.878987E-05, 0.884977E-05, 0.890966E-05, 0.896951E-05,
 0.902934E-05, 0.908913E-05, 0.914890E-05, 0.920862E-05, 0.926830E-05, 0.932793E-05, 0.938752E-05,
 0.944704E-05, 0.950649E-05, 0.956588E-05, 0.962518E-05, 0.968439E-05, 0.974351E-05, 0.980252E-05,
 0.986143E-05, 0.992021E-05, 0.105196E-04, 0.110471E-04, 0.115616E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.368544E+06,    ! Pressure (Pa), Sat. Temp. =    -8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.153880E-01, 0.155846E-01, 0.157827E-01, 0.159824E-01, 0.161837E-01,
 0.163865E-01, 0.165909E-01, 0.167967E-01, 0.170040E-01, 0.172129E-01, 0.174231E-01, 0.176349E-01,
 0.178481E-01, 0.180627E-01, 0.182787E-01, 0.184961E-01, 0.187149E-01, 0.189351E-01, 0.191567E-01,
 0.193796E-01, 0.196038E-01, 0.198294E-01, 0.200562E-01, 0.202844E-01, 0.205138E-01, 0.207445E-01,
 0.209765E-01, 0.212097E-01, 0.214442E-01, 0.216799E-01, 0.219337E-01, 0.221888E-01, 0.224454E-01,
 0.227032E-01, 0.229624E-01, 0.232229E-01, 0.234847E-01, 0.237478E-01, 0.240121E-01, 0.242776E-01,
 0.245444E-01, 0.248124E-01, 0.250816E-01, 0.253520E-01, 0.256235E-01, 0.258962E-01, 0.261700E-01,
 0.264450E-01, 0.267210E-01, 0.296347E-01, 0.323530E-01, 0.351427E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.567779E+06, 0.571217E+06, 0.574660E+06, 0.578107E+06,
 0.581559E+06, 0.585017E+06, 0.588481E+06, 0.591953E+06, 0.595432E+06, 0.598920E+06, 0.602416E+06,
 0.605921E+06, 0.609437E+06, 0.612962E+06, 0.616497E+06, 0.620043E+06, 0.623600E+06, 0.627169E+06,
 0.630749E+06, 0.634341E+06, 0.637946E+06, 0.641563E+06, 0.645193E+06, 0.648835E+06, 0.652491E+06,
 0.656160E+06, 0.659843E+06, 0.663540E+06, 0.667250E+06, 0.671241E+06, 0.675248E+06, 0.679271E+06,
 0.683311E+06, 0.687368E+06, 0.691442E+06, 0.695533E+06, 0.699642E+06, 0.703768E+06, 0.707911E+06,
 0.712072E+06, 0.716251E+06, 0.720448E+06, 0.724663E+06, 0.728895E+06, 0.733146E+06, 0.737415E+06,
 0.741703E+06, 0.746008E+06, 0.791591E+06, 0.834485E+06, 0.879023E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.864935E+01, 0.855981E+01, 0.847273E+01, 0.838799E+01,
 0.830548E+01, 0.822507E+01, 0.814668E+01, 0.807021E+01, 0.799557E+01, 0.792268E+01, 0.785147E+01,
 0.778186E+01, 0.771380E+01, 0.764721E+01, 0.758203E+01, 0.751823E+01, 0.745573E+01, 0.739450E+01,
 0.733448E+01, 0.727564E+01, 0.721793E+01, 0.716131E+01, 0.710575E+01, 0.705121E+01, 0.699765E+01,
 0.694506E+01, 0.689339E+01, 0.684261E+01, 0.679271E+01, 0.674018E+01, 0.668859E+01, 0.663791E+01,
 0.658811E+01, 0.653917E+01, 0.649105E+01, 0.644373E+01, 0.639720E+01, 0.635142E+01, 0.630638E+01,
 0.626206E+01, 0.621844E+01, 0.617549E+01, 0.613321E+01, 0.609157E+01, 0.605056E+01, 0.601015E+01,
 0.597035E+01, 0.593112E+01, 0.555658E+01, 0.525972E+01, 0.499494E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.171844E+04, 0.172012E+04, 0.172220E+04, 0.172465E+04,
 0.172745E+04, 0.173058E+04, 0.173401E+04, 0.173772E+04, 0.174170E+04, 0.174594E+04, 0.175040E+04,
 0.175509E+04, 0.175999E+04, 0.176508E+04, 0.177036E+04, 0.177581E+04, 0.178142E+04, 0.178719E+04,
 0.179311E+04, 0.179916E+04, 0.180535E+04, 0.181165E+04, 0.181808E+04, 0.182462E+04, 0.183126E+04,
 0.183800E+04, 0.184483E+04, 0.185175E+04, 0.185876E+04, 0.186636E+04, 0.187404E+04, 0.188180E+04,
 0.188964E+04, 0.189755E+04, 0.190553E+04, 0.191357E+04, 0.192168E+04, 0.192984E+04, 0.193805E+04,
 0.194631E+04, 0.195463E+04, 0.196298E+04, 0.197138E+04, 0.197981E+04, 0.198829E+04, 0.199679E+04,
 0.200533E+04, 0.201389E+04, 0.210368E+04, 0.218579E+04, 0.226790E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.237786E+04, 0.239068E+04, 0.240343E+04, 0.241609E+04,
 0.242868E+04, 0.244120E+04, 0.245366E+04, 0.246605E+04, 0.247838E+04, 0.249066E+04, 0.250288E+04,
 0.251504E+04, 0.252716E+04, 0.253922E+04, 0.255124E+04, 0.256322E+04, 0.257515E+04, 0.258704E+04,
 0.259889E+04, 0.261070E+04, 0.262247E+04, 0.263421E+04, 0.264591E+04, 0.265758E+04, 0.266922E+04,
 0.268082E+04, 0.269240E+04, 0.270395E+04, 0.271546E+04, 0.272777E+04, 0.274005E+04, 0.275230E+04,
 0.276452E+04, 0.277671E+04, 0.278887E+04, 0.280101E+04, 0.281312E+04, 0.282521E+04, 0.283727E+04,
 0.284931E+04, 0.286132E+04, 0.287332E+04, 0.288529E+04, 0.289724E+04, 0.290916E+04, 0.292107E+04,
 0.293296E+04, 0.294483E+04, 0.306642E+04, 0.317474E+04, 0.328181E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.721690E-05, 0.727313E-05, 0.732937E-05, 0.738562E-05,
 0.744188E-05, 0.749814E-05, 0.755440E-05, 0.761066E-05, 0.766692E-05, 0.772317E-05, 0.777942E-05,
 0.783566E-05, 0.789190E-05, 0.794812E-05, 0.800433E-05, 0.806053E-05, 0.811672E-05, 0.817289E-05,
 0.822905E-05, 0.828520E-05, 0.834133E-05, 0.839745E-05, 0.845355E-05, 0.850964E-05, 0.856571E-05,
 0.862177E-05, 0.867781E-05, 0.873383E-05, 0.878984E-05, 0.884982E-05, 0.890978E-05, 0.896971E-05,
 0.902962E-05, 0.908950E-05, 0.914936E-05, 0.920917E-05, 0.926895E-05, 0.932869E-05, 0.938838E-05,
 0.944801E-05, 0.950758E-05, 0.956708E-05, 0.962651E-05, 0.968584E-05, 0.974509E-05, 0.980423E-05,
 0.986326E-05, 0.992217E-05, 0.105229E-04, 0.110512E-04, 0.115663E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.393135E+06,    ! Pressure (Pa), Sat. Temp. =    -6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.156027E-01, 0.158005E-01, 0.159999E-01, 0.162008E-01,
 0.164033E-01, 0.166074E-01, 0.168129E-01, 0.170200E-01, 0.172285E-01, 0.174386E-01, 0.176500E-01,
 0.178630E-01, 0.180774E-01, 0.182932E-01, 0.185104E-01, 0.187290E-01, 0.189490E-01, 0.191704E-01,
 0.193931E-01, 0.196172E-01, 0.198425E-01, 0.200692E-01, 0.202973E-01, 0.205266E-01, 0.207571E-01,
 0.209890E-01, 0.212220E-01, 0.214564E-01, 0.216919E-01, 0.219456E-01, 0.222006E-01, 0.224570E-01,
 0.227148E-01, 0.229739E-01, 0.232343E-01, 0.234959E-01, 0.237589E-01, 0.240231E-01, 0.242886E-01,
 0.245553E-01, 0.248232E-01, 0.250923E-01, 0.253626E-01, 0.256341E-01, 0.259067E-01, 0.261804E-01,
 0.264553E-01, 0.267313E-01, 0.296443E-01, 0.323622E-01, 0.351515E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.570037E+06, 0.573510E+06, 0.576986E+06,
 0.580466E+06, 0.583950E+06, 0.587440E+06, 0.590936E+06, 0.594438E+06, 0.597948E+06, 0.601466E+06,
 0.604992E+06, 0.608527E+06, 0.612071E+06, 0.615624E+06, 0.619188E+06, 0.622762E+06, 0.626347E+06,
 0.629943E+06, 0.633551E+06, 0.637170E+06, 0.640801E+06, 0.644444E+06, 0.648100E+06, 0.651769E+06,
 0.655451E+06, 0.659146E+06, 0.662854E+06, 0.666576E+06, 0.670578E+06, 0.674596E+06, 0.678631E+06,
 0.682682E+06, 0.686749E+06, 0.690833E+06, 0.694934E+06, 0.699052E+06, 0.703187E+06, 0.707340E+06,
 0.711509E+06, 0.715697E+06, 0.719902E+06, 0.724124E+06, 0.728365E+06, 0.732623E+06, 0.736900E+06,
 0.741194E+06, 0.745507E+06, 0.791153E+06, 0.834093E+06, 0.878668E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.919267E+01, 0.909677E+01, 0.900355E+01,
 0.891287E+01, 0.882461E+01, 0.873864E+01, 0.865486E+01, 0.857315E+01, 0.849344E+01, 0.841561E+01,
 0.833960E+01, 0.826533E+01, 0.819272E+01, 0.812170E+01, 0.805221E+01, 0.798420E+01, 0.791759E+01,
 0.785235E+01, 0.778842E+01, 0.772574E+01, 0.766429E+01, 0.760401E+01, 0.754487E+01, 0.748682E+01,
 0.742984E+01, 0.737388E+01, 0.731891E+01, 0.726490E+01, 0.720808E+01, 0.715229E+01, 0.709751E+01,
 0.704369E+01, 0.699082E+01, 0.693886E+01, 0.688778E+01, 0.683756E+01, 0.678817E+01, 0.673959E+01,
 0.669180E+01, 0.664477E+01, 0.659849E+01, 0.655292E+01, 0.650807E+01, 0.646390E+01, 0.642039E+01,
 0.637754E+01, 0.633532E+01, 0.593262E+01, 0.561393E+01, 0.532999E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.173569E+04, 0.173704E+04, 0.173881E+04,
 0.174097E+04, 0.174351E+04, 0.174638E+04, 0.174957E+04, 0.175306E+04, 0.175683E+04, 0.176087E+04,
 0.176515E+04, 0.176966E+04, 0.177438E+04, 0.177931E+04, 0.178444E+04, 0.178974E+04, 0.179522E+04,
 0.180085E+04, 0.180664E+04, 0.181257E+04, 0.181864E+04, 0.182484E+04, 0.183116E+04, 0.183759E+04,
 0.184413E+04, 0.185077E+04, 0.185751E+04, 0.186435E+04, 0.187176E+04, 0.187927E+04, 0.188687E+04,
 0.189456E+04, 0.190232E+04, 0.191016E+04, 0.191806E+04, 0.192604E+04, 0.193407E+04, 0.194217E+04,
 0.195032E+04, 0.195852E+04, 0.196677E+04, 0.197506E+04, 0.198340E+04, 0.199178E+04, 0.200019E+04,
 0.200864E+04, 0.201712E+04, 0.210620E+04, 0.218785E+04, 0.226961E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.237549E+04, 0.238835E+04, 0.240112E+04,
 0.241381E+04, 0.242643E+04, 0.243898E+04, 0.245146E+04, 0.246387E+04, 0.247622E+04, 0.248852E+04,
 0.250075E+04, 0.251294E+04, 0.252507E+04, 0.253715E+04, 0.254918E+04, 0.256117E+04, 0.257311E+04,
 0.258501E+04, 0.259688E+04, 0.260870E+04, 0.262048E+04, 0.263223E+04, 0.264394E+04, 0.265562E+04,
 0.266726E+04, 0.267888E+04, 0.269046E+04, 0.270201E+04, 0.271436E+04, 0.272667E+04, 0.273895E+04,
 0.275120E+04, 0.276342E+04, 0.277562E+04, 0.278779E+04, 0.279992E+04, 0.281204E+04, 0.282413E+04,
 0.283619E+04, 0.284823E+04, 0.286025E+04, 0.287224E+04, 0.288421E+04, 0.289616E+04, 0.290809E+04,
 0.292000E+04, 0.293189E+04, 0.305364E+04, 0.316208E+04, 0.326924E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.727279E-05, 0.732900E-05, 0.738521E-05,
 0.744145E-05, 0.749768E-05, 0.755393E-05, 0.761018E-05, 0.766643E-05, 0.772268E-05, 0.777893E-05,
 0.783518E-05, 0.789142E-05, 0.794766E-05, 0.800389E-05, 0.806011E-05, 0.811632E-05, 0.817252E-05,
 0.822871E-05, 0.828489E-05, 0.834106E-05, 0.839722E-05, 0.845336E-05, 0.850950E-05, 0.856562E-05,
 0.862173E-05, 0.867782E-05, 0.873391E-05, 0.878998E-05, 0.885003E-05, 0.891006E-05, 0.897007E-05,
 0.903006E-05, 0.909003E-05, 0.914998E-05, 0.920989E-05, 0.926977E-05, 0.932962E-05, 0.938941E-05,
 0.944916E-05, 0.950885E-05, 0.956847E-05, 0.962801E-05, 0.968747E-05, 0.974685E-05, 0.980612E-05,
 0.986528E-05, 0.992432E-05, 0.105263E-04, 0.110556E-04, 0.115714E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.418933E+06,    ! Pressure (Pa), Sat. Temp. =    -4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.158199E-01, 0.160188E-01, 0.162194E-01,
 0.164215E-01, 0.166252E-01, 0.168304E-01, 0.170372E-01, 0.172454E-01, 0.174552E-01, 0.176664E-01,
 0.178791E-01, 0.180932E-01, 0.183088E-01, 0.185258E-01, 0.187441E-01, 0.189639E-01, 0.191851E-01,
 0.194076E-01, 0.196315E-01, 0.198567E-01, 0.200832E-01, 0.203110E-01, 0.205402E-01, 0.207706E-01,
 0.210023E-01, 0.212352E-01, 0.214694E-01, 0.217048E-01, 0.219583E-01, 0.222132E-01, 0.224695E-01,
 0.227271E-01, 0.229861E-01, 0.232463E-01, 0.235079E-01, 0.237707E-01, 0.240349E-01, 0.243002E-01,
 0.245668E-01, 0.248347E-01, 0.251037E-01, 0.253739E-01, 0.256453E-01, 0.259178E-01, 0.261915E-01,
 0.264663E-01, 0.267421E-01, 0.296546E-01, 0.323719E-01, 0.351608E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.572283E+06, 0.575790E+06,
 0.579300E+06, 0.582814E+06, 0.586331E+06, 0.589853E+06, 0.593381E+06, 0.596915E+06, 0.600456E+06,
 0.604004E+06, 0.607561E+06, 0.611125E+06, 0.614699E+06, 0.618281E+06, 0.621874E+06, 0.625476E+06,
 0.629089E+06, 0.632713E+06, 0.636348E+06, 0.639995E+06, 0.643653E+06, 0.647323E+06, 0.651006E+06,
 0.654701E+06, 0.658408E+06, 0.662129E+06, 0.665863E+06, 0.669878E+06, 0.673909E+06, 0.677955E+06,
 0.682017E+06, 0.686096E+06, 0.690191E+06, 0.694302E+06, 0.698430E+06, 0.702575E+06, 0.706737E+06,
 0.710916E+06, 0.715112E+06, 0.719326E+06, 0.723557E+06, 0.727806E+06, 0.732072E+06, 0.736357E+06,
 0.740659E+06, 0.744979E+06, 0.790692E+06, 0.833680E+06, 0.878294E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.976240E+01, 0.965970E+01,
 0.955993E+01, 0.946293E+01, 0.936855E+01, 0.927666E+01, 0.918714E+01, 0.909988E+01, 0.901477E+01,
 0.893171E+01, 0.885062E+01, 0.877140E+01, 0.869397E+01, 0.861827E+01, 0.854422E+01, 0.847175E+01,
 0.840080E+01, 0.833132E+01, 0.826325E+01, 0.819654E+01, 0.813114E+01, 0.806700E+01, 0.800408E+01,
 0.794233E+01, 0.788173E+01, 0.782222E+01, 0.776378E+01, 0.770232E+01, 0.764201E+01, 0.758279E+01,
 0.752465E+01, 0.746755E+01, 0.741145E+01, 0.735632E+01, 0.730213E+01, 0.724886E+01, 0.719648E+01,
 0.714496E+01, 0.709428E+01, 0.704442E+01, 0.699534E+01, 0.694704E+01, 0.689949E+01, 0.685267E+01,
 0.680656E+01, 0.676114E+01, 0.632838E+01, 0.598647E+01, 0.568219E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.175333E+04, 0.175433E+04,
 0.175577E+04, 0.175763E+04, 0.175988E+04, 0.176248E+04, 0.176542E+04, 0.176868E+04, 0.177222E+04,
 0.177605E+04, 0.178013E+04, 0.178445E+04, 0.178899E+04, 0.179375E+04, 0.179872E+04, 0.180387E+04,
 0.180919E+04, 0.181469E+04, 0.182035E+04, 0.182615E+04, 0.183209E+04, 0.183817E+04, 0.184438E+04,
 0.185070E+04, 0.185714E+04, 0.186368E+04, 0.187032E+04, 0.187755E+04, 0.188487E+04, 0.189230E+04,
 0.189981E+04, 0.190741E+04, 0.191510E+04, 0.192286E+04, 0.193069E+04, 0.193859E+04, 0.194655E+04,
 0.195458E+04, 0.196266E+04, 0.197080E+04, 0.197898E+04, 0.198721E+04, 0.199549E+04, 0.200381E+04,
 0.201216E+04, 0.202055E+04, 0.210887E+04, 0.219002E+04, 0.227142E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.237324E+04, 0.238613E+04,
 0.239893E+04, 0.241166E+04, 0.242430E+04, 0.243687E+04, 0.244938E+04, 0.246182E+04, 0.247419E+04,
 0.248650E+04, 0.249876E+04, 0.251096E+04, 0.252311E+04, 0.253521E+04, 0.254726E+04, 0.255926E+04,
 0.257122E+04, 0.258313E+04, 0.259500E+04, 0.260684E+04, 0.261863E+04, 0.263039E+04, 0.264211E+04,
 0.265380E+04, 0.266545E+04, 0.267708E+04, 0.268867E+04, 0.270105E+04, 0.271340E+04, 0.272572E+04,
 0.273800E+04, 0.275026E+04, 0.276248E+04, 0.277468E+04, 0.278685E+04, 0.279899E+04, 0.281111E+04,
 0.282320E+04, 0.283527E+04, 0.284731E+04, 0.285933E+04, 0.287132E+04, 0.288329E+04, 0.289524E+04,
 0.290717E+04, 0.291908E+04, 0.304102E+04, 0.314958E+04, 0.325683E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.732893E-05, 0.738510E-05,
 0.744130E-05, 0.749751E-05, 0.755373E-05, 0.760996E-05, 0.766619E-05, 0.772244E-05, 0.777868E-05,
 0.783493E-05, 0.789117E-05, 0.794742E-05, 0.800366E-05, 0.805989E-05, 0.811612E-05, 0.817235E-05,
 0.822856E-05, 0.828477E-05, 0.834098E-05, 0.839717E-05, 0.845336E-05, 0.850953E-05, 0.856570E-05,
 0.862186E-05, 0.867802E-05, 0.873416E-05, 0.879029E-05, 0.885041E-05, 0.891052E-05, 0.897061E-05,
 0.903069E-05, 0.909075E-05, 0.915078E-05, 0.921080E-05, 0.927078E-05, 0.933073E-05, 0.939063E-05,
 0.945049E-05, 0.951030E-05, 0.957004E-05, 0.962971E-05, 0.968930E-05, 0.974881E-05, 0.980821E-05,
 0.986751E-05, 0.992669E-05, 0.105300E-04, 0.110603E-04, 0.115767E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.445975E+06,    ! Pressure (Pa), Sat. Temp. =    -2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.160394E-01, 0.162395E-01,
 0.164412E-01, 0.166445E-01, 0.168494E-01, 0.170558E-01, 0.172637E-01, 0.174731E-01, 0.176840E-01,
 0.178964E-01, 0.181102E-01, 0.183255E-01, 0.185423E-01, 0.187604E-01, 0.189799E-01, 0.192009E-01,
 0.194232E-01, 0.196468E-01, 0.198718E-01, 0.200981E-01, 0.203258E-01, 0.205547E-01, 0.207850E-01,
 0.210165E-01, 0.212492E-01, 0.214833E-01, 0.217185E-01, 0.219719E-01, 0.222267E-01, 0.224828E-01,
 0.227403E-01, 0.229991E-01, 0.232592E-01, 0.235207E-01, 0.237834E-01, 0.240474E-01, 0.243126E-01,
 0.245791E-01, 0.248468E-01, 0.251158E-01, 0.253859E-01, 0.256572E-01, 0.259296E-01, 0.262032E-01,
 0.264779E-01, 0.267537E-01, 0.296654E-01, 0.323823E-01, 0.351707E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.574514E+06,
 0.578058E+06, 0.581603E+06, 0.585150E+06, 0.588702E+06, 0.592257E+06, 0.595817E+06, 0.599383E+06,
 0.602956E+06, 0.606535E+06, 0.610122E+06, 0.613717E+06, 0.617320E+06, 0.620932E+06, 0.624554E+06,
 0.628185E+06, 0.631827E+06, 0.635479E+06, 0.639142E+06, 0.642816E+06, 0.646501E+06, 0.650199E+06,
 0.653908E+06, 0.657630E+06, 0.661364E+06, 0.665111E+06, 0.669139E+06, 0.673183E+06, 0.677242E+06,
 0.681316E+06, 0.685406E+06, 0.689513E+06, 0.693635E+06, 0.697774E+06, 0.701930E+06, 0.706102E+06,
 0.710291E+06, 0.714497E+06, 0.718720E+06, 0.722960E+06, 0.727217E+06, 0.731492E+06, 0.735785E+06,
 0.740095E+06, 0.744423E+06, 0.790207E+06, 0.833246E+06, 0.877903E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103595E+02,
 0.102496E+02, 0.101428E+02, 0.100391E+02, 0.993819E+01, 0.984000E+01, 0.974439E+01, 0.965122E+01,
 0.956039E+01, 0.947178E+01, 0.938529E+01, 0.930083E+01, 0.921830E+01, 0.913764E+01, 0.905875E+01,
 0.898158E+01, 0.890605E+01, 0.883209E+01, 0.875965E+01, 0.868867E+01, 0.861910E+01, 0.855089E+01,
 0.848399E+01, 0.841835E+01, 0.835393E+01, 0.829069E+01, 0.822421E+01, 0.815900E+01, 0.809501E+01,
 0.803220E+01, 0.797054E+01, 0.790998E+01, 0.785049E+01, 0.779204E+01, 0.773460E+01, 0.767813E+01,
 0.762261E+01, 0.756801E+01, 0.751431E+01, 0.746147E+01, 0.740947E+01, 0.735830E+01, 0.730792E+01,
 0.725832E+01, 0.720948E+01, 0.674466E+01, 0.637803E+01, 0.605216E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.177139E+04,
 0.177200E+04, 0.177310E+04, 0.177463E+04, 0.177657E+04, 0.177889E+04, 0.178157E+04, 0.178457E+04,
 0.178788E+04, 0.179148E+04, 0.179535E+04, 0.179947E+04, 0.180383E+04, 0.180841E+04, 0.181320E+04,
 0.181819E+04, 0.182336E+04, 0.182871E+04, 0.183422E+04, 0.183989E+04, 0.184571E+04, 0.185166E+04,
 0.185775E+04, 0.186396E+04, 0.187029E+04, 0.187672E+04, 0.188374E+04, 0.189086E+04, 0.189809E+04,
 0.190542E+04, 0.191285E+04, 0.192037E+04, 0.192797E+04, 0.193565E+04, 0.194340E+04, 0.195123E+04,
 0.195912E+04, 0.196707E+04, 0.197508E+04, 0.198315E+04, 0.199127E+04, 0.199943E+04, 0.200765E+04,
 0.201590E+04, 0.202419E+04, 0.211169E+04, 0.219232E+04, 0.227332E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.237109E+04,
 0.238402E+04, 0.239686E+04, 0.240961E+04, 0.242229E+04, 0.243489E+04, 0.244742E+04, 0.245988E+04,
 0.247228E+04, 0.248461E+04, 0.249689E+04, 0.250911E+04, 0.252128E+04, 0.253339E+04, 0.254546E+04,
 0.255748E+04, 0.256945E+04, 0.258138E+04, 0.259327E+04, 0.260511E+04, 0.261692E+04, 0.262869E+04,
 0.264042E+04, 0.265212E+04, 0.266379E+04, 0.267542E+04, 0.268784E+04, 0.270023E+04, 0.271259E+04,
 0.272491E+04, 0.273720E+04, 0.274946E+04, 0.276169E+04, 0.277389E+04, 0.278606E+04, 0.279821E+04,
 0.281033E+04, 0.282242E+04, 0.283449E+04, 0.284653E+04, 0.285855E+04, 0.287055E+04, 0.288252E+04,
 0.289448E+04, 0.290641E+04, 0.302853E+04, 0.313722E+04, 0.324457E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.738534E-05,
 0.744148E-05, 0.749765E-05, 0.755383E-05, 0.761003E-05, 0.766624E-05, 0.772247E-05, 0.777870E-05,
 0.783494E-05, 0.789118E-05, 0.794742E-05, 0.800367E-05, 0.805991E-05, 0.811616E-05, 0.817240E-05,
 0.822864E-05, 0.828488E-05, 0.834111E-05, 0.839734E-05, 0.845356E-05, 0.850978E-05, 0.856600E-05,
 0.862221E-05, 0.867841E-05, 0.873461E-05, 0.879081E-05, 0.885100E-05, 0.891118E-05, 0.897135E-05,
 0.903151E-05, 0.909166E-05, 0.915179E-05, 0.921190E-05, 0.927199E-05, 0.933204E-05, 0.939206E-05,
 0.945204E-05, 0.951196E-05, 0.957183E-05, 0.963163E-05, 0.969135E-05, 0.975099E-05, 0.981053E-05,
 0.986997E-05, 0.992929E-05, 0.105340E-04, 0.110652E-04, 0.115824E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.474298E+06,    ! Pressure (Pa), Sat. Temp. =     0.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.162614E-01,
 0.164627E-01, 0.166655E-01, 0.168699E-01, 0.170759E-01, 0.172834E-01, 0.174925E-01, 0.177030E-01,
 0.179151E-01, 0.181286E-01, 0.183436E-01, 0.185600E-01, 0.187779E-01, 0.189972E-01, 0.192178E-01,
 0.194399E-01, 0.196633E-01, 0.198881E-01, 0.201142E-01, 0.203416E-01, 0.205703E-01, 0.208004E-01,
 0.210317E-01, 0.212643E-01, 0.214981E-01, 0.217332E-01, 0.219864E-01, 0.222410E-01, 0.224970E-01,
 0.227543E-01, 0.230129E-01, 0.232729E-01, 0.235342E-01, 0.237968E-01, 0.240607E-01, 0.243258E-01,
 0.245922E-01, 0.248598E-01, 0.251286E-01, 0.253986E-01, 0.256698E-01, 0.259422E-01, 0.262157E-01,
 0.264903E-01, 0.267660E-01, 0.296770E-01, 0.323932E-01, 0.351812E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.576731E+06, 0.580311E+06, 0.583892E+06, 0.587475E+06, 0.591060E+06, 0.594649E+06, 0.598243E+06,
 0.601842E+06, 0.605446E+06, 0.609057E+06, 0.612675E+06, 0.616301E+06, 0.619934E+06, 0.623576E+06,
 0.627228E+06, 0.630888E+06, 0.634559E+06, 0.638239E+06, 0.641930E+06, 0.645632E+06, 0.649346E+06,
 0.653070E+06, 0.656807E+06, 0.660556E+06, 0.664317E+06, 0.668359E+06, 0.672417E+06, 0.676489E+06,
 0.680577E+06, 0.684680E+06, 0.688798E+06, 0.692933E+06, 0.697083E+06, 0.701250E+06, 0.705433E+06,
 0.709632E+06, 0.713848E+06, 0.718081E+06, 0.722331E+06, 0.726598E+06, 0.730882E+06, 0.735184E+06,
 0.739502E+06, 0.743839E+06, 0.789698E+06, 0.832791E+06, 0.877492E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.109852E+02, 0.108675E+02, 0.107532E+02, 0.106423E+02, 0.105345E+02, 0.104296E+02, 0.103275E+02,
 0.102280E+02, 0.101311E+02, 0.100366E+02, 0.994441E+01, 0.985440E+01, 0.976647E+01, 0.968056E+01,
 0.959656E+01, 0.951441E+01, 0.943403E+01, 0.935534E+01, 0.927829E+01, 0.920281E+01, 0.912884E+01,
 0.905634E+01, 0.898523E+01, 0.891549E+01, 0.884705E+01, 0.877514E+01, 0.870464E+01, 0.863548E+01,
 0.856763E+01, 0.850105E+01, 0.843568E+01, 0.837150E+01, 0.830846E+01, 0.824653E+01, 0.818567E+01,
 0.812585E+01, 0.806704E+01, 0.800921E+01, 0.795234E+01, 0.789639E+01, 0.784133E+01, 0.778715E+01,
 0.773382E+01, 0.768131E+01, 0.718226E+01, 0.678934E+01, 0.644057E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.178987E+04, 0.179009E+04, 0.179081E+04, 0.179200E+04, 0.179361E+04, 0.179563E+04, 0.179802E+04,
 0.180075E+04, 0.180381E+04, 0.180718E+04, 0.181082E+04, 0.181473E+04, 0.181889E+04, 0.182328E+04,
 0.182790E+04, 0.183271E+04, 0.183772E+04, 0.184292E+04, 0.184828E+04, 0.185381E+04, 0.185949E+04,
 0.186532E+04, 0.187128E+04, 0.187737E+04, 0.188358E+04, 0.189036E+04, 0.189727E+04, 0.190429E+04,
 0.191142E+04, 0.191866E+04, 0.192599E+04, 0.193342E+04, 0.194094E+04, 0.194853E+04, 0.195620E+04,
 0.196395E+04, 0.197176E+04, 0.197964E+04, 0.198758E+04, 0.199558E+04, 0.200363E+04, 0.201173E+04,
 0.201987E+04, 0.202806E+04, 0.211468E+04, 0.219474E+04, 0.227534E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.236905E+04, 0.238201E+04, 0.239488E+04, 0.240767E+04, 0.242038E+04, 0.243301E+04, 0.244557E+04,
 0.245806E+04, 0.247048E+04, 0.248284E+04, 0.249514E+04, 0.250738E+04, 0.251957E+04, 0.253171E+04,
 0.254379E+04, 0.255583E+04, 0.256781E+04, 0.257976E+04, 0.259166E+04, 0.260352E+04, 0.261534E+04,
 0.262712E+04, 0.263887E+04, 0.265058E+04, 0.266225E+04, 0.267472E+04, 0.268715E+04, 0.269955E+04,
 0.271191E+04, 0.272424E+04, 0.273654E+04, 0.274880E+04, 0.276104E+04, 0.277324E+04, 0.278542E+04,
 0.279757E+04, 0.280969E+04, 0.282179E+04, 0.283386E+04, 0.284591E+04, 0.285793E+04, 0.286993E+04,
 0.288190E+04, 0.289385E+04, 0.301618E+04, 0.312501E+04, 0.323246E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.744205E-05, 0.749816E-05, 0.755429E-05, 0.761045E-05, 0.766663E-05, 0.772282E-05, 0.777903E-05,
 0.783525E-05, 0.789148E-05, 0.794771E-05, 0.800396E-05, 0.806021E-05, 0.811646E-05, 0.817272E-05,
 0.822897E-05, 0.828523E-05, 0.834149E-05, 0.839775E-05, 0.845401E-05, 0.851027E-05, 0.856653E-05,
 0.862278E-05, 0.867904E-05, 0.873530E-05, 0.879155E-05, 0.885181E-05, 0.891207E-05, 0.897232E-05,
 0.903256E-05, 0.909280E-05, 0.915302E-05, 0.921323E-05, 0.927342E-05, 0.933358E-05, 0.939372E-05,
 0.945381E-05, 0.951386E-05, 0.957386E-05, 0.963379E-05, 0.969364E-05, 0.975342E-05, 0.981310E-05,
 0.987268E-05, 0.993214E-05, 0.105383E-04, 0.110706E-04, 0.115884E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.503938E+06,    ! Pressure (Pa), Sat. Temp. =     2.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.164860E-01, 0.166883E-01, 0.168922E-01, 0.170977E-01, 0.173048E-01, 0.175135E-01, 0.177236E-01,
 0.179353E-01, 0.181485E-01, 0.183631E-01, 0.185792E-01, 0.187967E-01, 0.190157E-01, 0.192361E-01,
 0.194578E-01, 0.196810E-01, 0.199055E-01, 0.201313E-01, 0.203585E-01, 0.205871E-01, 0.208169E-01,
 0.210480E-01, 0.212804E-01, 0.215140E-01, 0.217489E-01, 0.220019E-01, 0.222563E-01, 0.225121E-01,
 0.227693E-01, 0.230278E-01, 0.232876E-01, 0.235487E-01, 0.238112E-01, 0.240749E-01, 0.243399E-01,
 0.246062E-01, 0.248736E-01, 0.251423E-01, 0.254122E-01, 0.256833E-01, 0.259555E-01, 0.262289E-01,
 0.265034E-01, 0.267791E-01, 0.296892E-01, 0.324048E-01, 0.351922E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.578933E+06, 0.582550E+06, 0.586167E+06, 0.589786E+06, 0.593407E+06, 0.597030E+06,
 0.600658E+06, 0.604290E+06, 0.607927E+06, 0.611570E+06, 0.615220E+06, 0.618877E+06, 0.622541E+06,
 0.626214E+06, 0.629895E+06, 0.633585E+06, 0.637285E+06, 0.640994E+06, 0.644714E+06, 0.648444E+06,
 0.652186E+06, 0.655938E+06, 0.659702E+06, 0.663478E+06, 0.667536E+06, 0.671609E+06, 0.675696E+06,
 0.679797E+06, 0.683914E+06, 0.688045E+06, 0.692192E+06, 0.696355E+06, 0.700534E+06, 0.704728E+06,
 0.708939E+06, 0.713166E+06, 0.717409E+06, 0.721669E+06, 0.725946E+06, 0.730240E+06, 0.734551E+06,
 0.738879E+06, 0.743224E+06, 0.789164E+06, 0.832313E+06, 0.877060E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.116404E+02, 0.115144E+02, 0.113922E+02, 0.112736E+02, 0.111584E+02, 0.110463E+02,
 0.109373E+02, 0.108312E+02, 0.107279E+02, 0.106271E+02, 0.105288E+02, 0.104329E+02, 0.103393E+02,
 0.102478E+02, 0.101584E+02, 0.100710E+02, 0.998547E+01, 0.990179E+01, 0.981986E+01, 0.973963E+01,
 0.966102E+01, 0.958399E+01, 0.950846E+01, 0.943438E+01, 0.935659E+01, 0.928035E+01, 0.920561E+01,
 0.913232E+01, 0.906042E+01, 0.898987E+01, 0.892063E+01, 0.885264E+01, 0.878587E+01, 0.872029E+01,
 0.865585E+01, 0.859252E+01, 0.853026E+01, 0.846905E+01, 0.840886E+01, 0.834964E+01, 0.829138E+01,
 0.823406E+01, 0.817763E+01, 0.764202E+01, 0.722114E+01, 0.684806E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.180882E+04, 0.180860E+04, 0.180893E+04, 0.180974E+04, 0.181101E+04, 0.181270E+04,
 0.181479E+04, 0.181724E+04, 0.182004E+04, 0.182315E+04, 0.182656E+04, 0.183025E+04, 0.183420E+04,
 0.183839E+04, 0.184281E+04, 0.184745E+04, 0.185229E+04, 0.185732E+04, 0.186253E+04, 0.186791E+04,
 0.187344E+04, 0.187913E+04, 0.188496E+04, 0.189093E+04, 0.189746E+04, 0.190412E+04, 0.191092E+04,
 0.191783E+04, 0.192487E+04, 0.193200E+04, 0.193924E+04, 0.194658E+04, 0.195400E+04, 0.196151E+04,
 0.196910E+04, 0.197676E+04, 0.198450E+04, 0.199230E+04, 0.200016E+04, 0.200808E+04, 0.201606E+04,
 0.202409E+04, 0.203217E+04, 0.211784E+04, 0.219731E+04, 0.227746E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.236709E+04, 0.238010E+04, 0.239301E+04, 0.240584E+04, 0.241858E+04, 0.243124E+04,
 0.244383E+04, 0.245635E+04, 0.246880E+04, 0.248118E+04, 0.249351E+04, 0.250577E+04, 0.251798E+04,
 0.253014E+04, 0.254224E+04, 0.255429E+04, 0.256630E+04, 0.257826E+04, 0.259018E+04, 0.260205E+04,
 0.261389E+04, 0.262568E+04, 0.263744E+04, 0.264916E+04, 0.266168E+04, 0.267415E+04, 0.268659E+04,
 0.269900E+04, 0.271137E+04, 0.272370E+04, 0.273601E+04, 0.274828E+04, 0.276052E+04, 0.277273E+04,
 0.278491E+04, 0.279707E+04, 0.280919E+04, 0.282129E+04, 0.283337E+04, 0.284542E+04, 0.285744E+04,
 0.286944E+04, 0.288142E+04, 0.300396E+04, 0.311293E+04, 0.322050E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.749910E-05, 0.755517E-05, 0.761127E-05, 0.766739E-05, 0.772354E-05, 0.777971E-05,
 0.783591E-05, 0.789211E-05, 0.794833E-05, 0.800457E-05, 0.806081E-05, 0.811707E-05, 0.817333E-05,
 0.822960E-05, 0.828587E-05, 0.834215E-05, 0.839844E-05, 0.845473E-05, 0.851102E-05, 0.856732E-05,
 0.862362E-05, 0.867993E-05, 0.873624E-05, 0.879255E-05, 0.885288E-05, 0.891320E-05, 0.897353E-05,
 0.903386E-05, 0.909419E-05, 0.915450E-05, 0.921481E-05, 0.927511E-05, 0.933538E-05, 0.939563E-05,
 0.945584E-05, 0.951601E-05, 0.957614E-05, 0.963620E-05, 0.969620E-05, 0.975611E-05, 0.981593E-05,
 0.987566E-05, 0.993527E-05, 0.105429E-04, 0.110762E-04, 0.115948E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.534933E+06,    ! Pressure (Pa), Sat. Temp. =     4.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.167131E-01, 0.169165E-01, 0.171215E-01, 0.173280E-01, 0.175362E-01, 0.177459E-01,
 0.179571E-01, 0.181699E-01, 0.183841E-01, 0.185998E-01, 0.188170E-01, 0.190356E-01, 0.192557E-01,
 0.194771E-01, 0.197000E-01, 0.199242E-01, 0.201498E-01, 0.203767E-01, 0.206050E-01, 0.208346E-01,
 0.210654E-01, 0.212976E-01, 0.215310E-01, 0.217657E-01, 0.220185E-01, 0.222727E-01, 0.225283E-01,
 0.227852E-01, 0.230436E-01, 0.233032E-01, 0.235642E-01, 0.238265E-01, 0.240901E-01, 0.243549E-01,
 0.246210E-01, 0.248883E-01, 0.251569E-01, 0.254267E-01, 0.256976E-01, 0.259697E-01, 0.262430E-01,
 0.265174E-01, 0.267930E-01, 0.297022E-01, 0.324171E-01, 0.352039E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.581118E+06, 0.584773E+06, 0.588428E+06, 0.592084E+06, 0.595740E+06,
 0.599399E+06, 0.603061E+06, 0.606727E+06, 0.610397E+06, 0.614073E+06, 0.617755E+06, 0.621444E+06,
 0.625140E+06, 0.628843E+06, 0.632555E+06, 0.636275E+06, 0.640004E+06, 0.643743E+06, 0.647492E+06,
 0.651251E+06, 0.655021E+06, 0.658802E+06, 0.662594E+06, 0.666668E+06, 0.670757E+06, 0.674859E+06,
 0.678976E+06, 0.683107E+06, 0.687252E+06, 0.691413E+06, 0.695589E+06, 0.699780E+06, 0.703987E+06,
 0.708209E+06, 0.712448E+06, 0.716702E+06, 0.720973E+06, 0.725261E+06, 0.729565E+06, 0.733886E+06,
 0.738224E+06, 0.742578E+06, 0.788603E+06, 0.831812E+06, 0.876609E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.123263E+02, 0.121915E+02, 0.120608E+02, 0.119340E+02, 0.118109E+02,
 0.116912E+02, 0.115749E+02, 0.114617E+02, 0.113515E+02, 0.112441E+02, 0.111394E+02, 0.110372E+02,
 0.109375E+02, 0.108401E+02, 0.107450E+02, 0.106520E+02, 0.105611E+02, 0.104721E+02, 0.103851E+02,
 0.102998E+02, 0.102163E+02, 0.101345E+02, 0.100543E+02, 0.997015E+01, 0.988770E+01, 0.980691E+01,
 0.972772E+01, 0.965008E+01, 0.957393E+01, 0.949922E+01, 0.942590E+01, 0.935393E+01, 0.928326E+01,
 0.921384E+01, 0.914565E+01, 0.907864E+01, 0.901277E+01, 0.894802E+01, 0.888435E+01, 0.882172E+01,
 0.876011E+01, 0.869949E+01, 0.812484E+01, 0.767420E+01, 0.727533E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.182825E+04, 0.182757E+04, 0.182747E+04, 0.182789E+04, 0.182879E+04,
 0.183014E+04, 0.183190E+04, 0.183405E+04, 0.183657E+04, 0.183941E+04, 0.184257E+04, 0.184602E+04,
 0.184975E+04, 0.185373E+04, 0.185795E+04, 0.186240E+04, 0.186706E+04, 0.187192E+04, 0.187696E+04,
 0.188218E+04, 0.188757E+04, 0.189312E+04, 0.189881E+04, 0.190507E+04, 0.191147E+04, 0.191802E+04,
 0.192470E+04, 0.193150E+04, 0.193842E+04, 0.194546E+04, 0.195260E+04, 0.195984E+04, 0.196717E+04,
 0.197459E+04, 0.198209E+04, 0.198967E+04, 0.199732E+04, 0.200504E+04, 0.201282E+04, 0.202067E+04,
 0.202857E+04, 0.203653E+04, 0.212119E+04, 0.220002E+04, 0.227969E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.236523E+04, 0.237828E+04, 0.239123E+04, 0.240410E+04, 0.241688E+04,
 0.242957E+04, 0.244219E+04, 0.245474E+04, 0.246722E+04, 0.247963E+04, 0.249198E+04, 0.250427E+04,
 0.251650E+04, 0.252868E+04, 0.254080E+04, 0.255288E+04, 0.256490E+04, 0.257688E+04, 0.258881E+04,
 0.260070E+04, 0.261255E+04, 0.262436E+04, 0.263613E+04, 0.264870E+04, 0.266123E+04, 0.267371E+04,
 0.268616E+04, 0.269858E+04, 0.271095E+04, 0.272330E+04, 0.273561E+04, 0.274789E+04, 0.276013E+04,
 0.277235E+04, 0.278454E+04, 0.279670E+04, 0.280883E+04, 0.282093E+04, 0.283301E+04, 0.284506E+04,
 0.285709E+04, 0.286909E+04, 0.299186E+04, 0.310098E+04, 0.320867E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.755652E-05, 0.761254E-05, 0.766860E-05, 0.772469E-05, 0.778082E-05,
 0.783696E-05, 0.789314E-05, 0.794933E-05, 0.800554E-05, 0.806177E-05, 0.811802E-05, 0.817428E-05,
 0.823055E-05, 0.828684E-05, 0.834313E-05, 0.839944E-05, 0.845575E-05, 0.851208E-05, 0.856841E-05,
 0.862475E-05, 0.868111E-05, 0.873747E-05, 0.879383E-05, 0.885422E-05, 0.891462E-05, 0.897503E-05,
 0.903544E-05, 0.909585E-05, 0.915626E-05, 0.921667E-05, 0.927707E-05, 0.933745E-05, 0.939781E-05,
 0.945815E-05, 0.951845E-05, 0.957870E-05, 0.963890E-05, 0.969903E-05, 0.975909E-05, 0.981906E-05,
 0.987893E-05, 0.993869E-05, 0.105478E-04, 0.110822E-04, 0.116015E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.567320E+06,    ! Pressure (Pa), Sat. Temp. =     6.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.169430E-01, 0.171473E-01, 0.173533E-01, 0.175609E-01, 0.177701E-01,
 0.179808E-01, 0.181931E-01, 0.184069E-01, 0.186222E-01, 0.188389E-01, 0.190572E-01, 0.192768E-01,
 0.194979E-01, 0.197205E-01, 0.199443E-01, 0.201696E-01, 0.203963E-01, 0.206242E-01, 0.208535E-01,
 0.210841E-01, 0.213160E-01, 0.215492E-01, 0.217837E-01, 0.220362E-01, 0.222902E-01, 0.225456E-01,
 0.228023E-01, 0.230604E-01, 0.233199E-01, 0.235807E-01, 0.238428E-01, 0.241062E-01, 0.243709E-01,
 0.246368E-01, 0.249040E-01, 0.251724E-01, 0.254421E-01, 0.257129E-01, 0.259849E-01, 0.262580E-01,
 0.265323E-01, 0.268077E-01, 0.297159E-01, 0.324302E-01, 0.352163E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.583285E+06, 0.586980E+06, 0.590674E+06, 0.594366E+06,
 0.598060E+06, 0.601754E+06, 0.605452E+06, 0.609152E+06, 0.612857E+06, 0.616566E+06, 0.620281E+06,
 0.624002E+06, 0.627729E+06, 0.631464E+06, 0.635207E+06, 0.638958E+06, 0.642717E+06, 0.646486E+06,
 0.650264E+06, 0.654052E+06, 0.657851E+06, 0.661660E+06, 0.665753E+06, 0.669858E+06, 0.673977E+06,
 0.678110E+06, 0.682256E+06, 0.686417E+06, 0.690592E+06, 0.694782E+06, 0.698986E+06, 0.703206E+06,
 0.707442E+06, 0.711693E+06, 0.715959E+06, 0.720242E+06, 0.724541E+06, 0.728856E+06, 0.733187E+06,
 0.737535E+06, 0.741900E+06, 0.788014E+06, 0.831287E+06, 0.876136E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.130442E+02, 0.128999E+02, 0.127601E+02, 0.126246E+02,
 0.124931E+02, 0.123653E+02, 0.122412E+02, 0.121204E+02, 0.120029E+02, 0.118885E+02, 0.117769E+02,
 0.116682E+02, 0.115620E+02, 0.114584E+02, 0.113572E+02, 0.112584E+02, 0.111617E+02, 0.110672E+02,
 0.109747E+02, 0.108841E+02, 0.107955E+02, 0.107086E+02, 0.106175E+02, 0.105283E+02, 0.104410E+02,
 0.103554E+02, 0.102715E+02, 0.101893E+02, 0.101087E+02, 0.100297E+02, 0.995206E+01, 0.987591E+01,
 0.980114E+01, 0.972771E+01, 0.965559E+01, 0.958472E+01, 0.951507E+01, 0.944661E+01, 0.937930E+01,
 0.931310E+01, 0.924798E+01, 0.863163E+01, 0.814932E+01, 0.772309E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.184820E+04, 0.184702E+04, 0.184646E+04, 0.184645E+04,
 0.184696E+04, 0.184794E+04, 0.184937E+04, 0.185120E+04, 0.185341E+04, 0.185597E+04, 0.185887E+04,
 0.186207E+04, 0.186556E+04, 0.186932E+04, 0.187333E+04, 0.187757E+04, 0.188204E+04, 0.188672E+04,
 0.189159E+04, 0.189665E+04, 0.190188E+04, 0.190728E+04, 0.191323E+04, 0.191935E+04, 0.192562E+04,
 0.193204E+04, 0.193860E+04, 0.194529E+04, 0.195210E+04, 0.195903E+04, 0.196606E+04, 0.197320E+04,
 0.198044E+04, 0.198776E+04, 0.199517E+04, 0.200266E+04, 0.201023E+04, 0.201786E+04, 0.202557E+04,
 0.203334E+04, 0.204116E+04, 0.212474E+04, 0.220288E+04, 0.228205E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236345E+04, 0.237654E+04, 0.238954E+04, 0.240245E+04,
 0.241527E+04, 0.242800E+04, 0.244065E+04, 0.245324E+04, 0.246574E+04, 0.247819E+04, 0.249056E+04,
 0.250288E+04, 0.251513E+04, 0.252733E+04, 0.253948E+04, 0.255157E+04, 0.256361E+04, 0.257561E+04,
 0.258756E+04, 0.259947E+04, 0.261133E+04, 0.262316E+04, 0.263578E+04, 0.264836E+04, 0.266090E+04,
 0.267340E+04, 0.268586E+04, 0.269828E+04, 0.271067E+04, 0.272302E+04, 0.273533E+04, 0.274762E+04,
 0.275987E+04, 0.277210E+04, 0.278429E+04, 0.279645E+04, 0.280859E+04, 0.282070E+04, 0.283278E+04,
 0.284484E+04, 0.285687E+04, 0.297987E+04, 0.308916E+04, 0.319697E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.761436E-05, 0.767033E-05, 0.772634E-05, 0.778239E-05,
 0.783848E-05, 0.789461E-05, 0.795076E-05, 0.800694E-05, 0.806314E-05, 0.811937E-05, 0.817561E-05,
 0.823188E-05, 0.828817E-05, 0.834447E-05, 0.840079E-05, 0.845712E-05, 0.851347E-05, 0.856984E-05,
 0.862622E-05, 0.868261E-05, 0.873902E-05, 0.879544E-05, 0.885589E-05, 0.891636E-05, 0.897684E-05,
 0.903733E-05, 0.909782E-05, 0.915833E-05, 0.921883E-05, 0.927934E-05, 0.933983E-05, 0.940031E-05,
 0.946077E-05, 0.952119E-05, 0.958158E-05, 0.964191E-05, 0.970219E-05, 0.976239E-05, 0.982250E-05,
 0.988253E-05, 0.994244E-05, 0.105531E-04, 0.110886E-04, 0.116087E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.601138E+06,    ! Pressure (Pa), Sat. Temp. =     8.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.171755E-01, 0.173808E-01, 0.175878E-01, 0.177963E-01,
 0.180065E-01, 0.182182E-01, 0.184315E-01, 0.186463E-01, 0.188626E-01, 0.190804E-01, 0.192997E-01,
 0.195204E-01, 0.197425E-01, 0.199660E-01, 0.201909E-01, 0.204172E-01, 0.206449E-01, 0.208739E-01,
 0.211042E-01, 0.213358E-01, 0.215687E-01, 0.218029E-01, 0.220552E-01, 0.223089E-01, 0.225640E-01,
 0.228206E-01, 0.230784E-01, 0.233377E-01, 0.235983E-01, 0.238602E-01, 0.241234E-01, 0.243879E-01,
 0.246537E-01, 0.249207E-01, 0.251890E-01, 0.254584E-01, 0.257291E-01, 0.260009E-01, 0.262740E-01,
 0.265481E-01, 0.268234E-01, 0.297305E-01, 0.324440E-01, 0.352294E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.585434E+06, 0.589169E+06, 0.592902E+06,
 0.596634E+06, 0.600364E+06, 0.604096E+06, 0.607829E+06, 0.611565E+06, 0.615304E+06, 0.619048E+06,
 0.622796E+06, 0.626550E+06, 0.630310E+06, 0.634077E+06, 0.637851E+06, 0.641633E+06, 0.645423E+06,
 0.649222E+06, 0.653030E+06, 0.656848E+06, 0.660675E+06, 0.664787E+06, 0.668911E+06, 0.673048E+06,
 0.677197E+06, 0.681360E+06, 0.685537E+06, 0.689728E+06, 0.693932E+06, 0.698152E+06, 0.702385E+06,
 0.706634E+06, 0.710898E+06, 0.715178E+06, 0.719473E+06, 0.723784E+06, 0.728110E+06, 0.732453E+06,
 0.736812E+06, 0.741188E+06, 0.787397E+06, 0.830738E+06, 0.875641E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.137954E+02, 0.136409E+02, 0.134914E+02,
 0.133465E+02, 0.132060E+02, 0.130697E+02, 0.129372E+02, 0.128084E+02, 0.126832E+02, 0.125612E+02,
 0.124424E+02, 0.123266E+02, 0.122137E+02, 0.121035E+02, 0.119959E+02, 0.118908E+02, 0.117881E+02,
 0.116877E+02, 0.115894E+02, 0.114933E+02, 0.113992E+02, 0.113005E+02, 0.112040E+02, 0.111095E+02,
 0.110170E+02, 0.109264E+02, 0.108377E+02, 0.107507E+02, 0.106654E+02, 0.105817E+02, 0.104997E+02,
 0.104191E+02, 0.103401E+02, 0.102624E+02, 0.101862E+02, 0.101113E+02, 0.100377E+02, 0.996533E+01,
 0.989421E+01, 0.982427E+01, 0.916334E+01, 0.864734E+01, 0.819208E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.186869E+04, 0.186699E+04, 0.186593E+04,
 0.186547E+04, 0.186555E+04, 0.186614E+04, 0.186720E+04, 0.186869E+04, 0.187058E+04, 0.187285E+04,
 0.187546E+04, 0.187840E+04, 0.188164E+04, 0.188516E+04, 0.188895E+04, 0.189298E+04, 0.189725E+04,
 0.190174E+04, 0.190643E+04, 0.191132E+04, 0.191638E+04, 0.192200E+04, 0.192780E+04, 0.193378E+04,
 0.193991E+04, 0.194620E+04, 0.195264E+04, 0.195920E+04, 0.196590E+04, 0.197272E+04, 0.197964E+04,
 0.198668E+04, 0.199381E+04, 0.200104E+04, 0.200835E+04, 0.201575E+04, 0.202323E+04, 0.203078E+04,
 0.203840E+04, 0.204608E+04, 0.212849E+04, 0.220590E+04, 0.228453E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236174E+04, 0.237489E+04, 0.238793E+04,
 0.240088E+04, 0.241374E+04, 0.242651E+04, 0.243921E+04, 0.245182E+04, 0.246436E+04, 0.247683E+04,
 0.248924E+04, 0.250158E+04, 0.251386E+04, 0.252609E+04, 0.253826E+04, 0.255037E+04, 0.256244E+04,
 0.257445E+04, 0.258642E+04, 0.259835E+04, 0.261023E+04, 0.262291E+04, 0.263555E+04, 0.264814E+04,
 0.266069E+04, 0.267320E+04, 0.268567E+04, 0.269810E+04, 0.271050E+04, 0.272286E+04, 0.273518E+04,
 0.274747E+04, 0.275974E+04, 0.277196E+04, 0.278416E+04, 0.279633E+04, 0.280848E+04, 0.282059E+04,
 0.283268E+04, 0.284474E+04, 0.296800E+04, 0.307745E+04, 0.318540E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.767265E-05, 0.772856E-05, 0.778452E-05,
 0.784053E-05, 0.789658E-05, 0.795268E-05, 0.800881E-05, 0.806497E-05, 0.812116E-05, 0.817739E-05,
 0.823364E-05, 0.828991E-05, 0.834621E-05, 0.840254E-05, 0.845888E-05, 0.851525E-05, 0.857164E-05,
 0.862805E-05, 0.868448E-05, 0.874093E-05, 0.879739E-05, 0.885790E-05, 0.891844E-05, 0.897899E-05,
 0.903955E-05, 0.910014E-05, 0.916073E-05, 0.922133E-05, 0.928194E-05, 0.934254E-05, 0.940314E-05,
 0.946372E-05, 0.952427E-05, 0.958479E-05, 0.964527E-05, 0.970568E-05, 0.976603E-05, 0.982630E-05,
 0.988647E-05, 0.994654E-05, 0.105588E-04, 0.110954E-04, 0.116163E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.636424E+06,    ! Pressure (Pa), Sat. Temp. =    10.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.174109E-01, 0.176171E-01, 0.178250E-01,
 0.180345E-01, 0.182456E-01, 0.184583E-01, 0.186725E-01, 0.188883E-01, 0.191056E-01, 0.193243E-01,
 0.195446E-01, 0.197663E-01, 0.199894E-01, 0.202139E-01, 0.204398E-01, 0.206671E-01, 0.208958E-01,
 0.211258E-01, 0.213571E-01, 0.215897E-01, 0.218236E-01, 0.220756E-01, 0.223290E-01, 0.225838E-01,
 0.228401E-01, 0.230977E-01, 0.233567E-01, 0.236171E-01, 0.238788E-01, 0.241418E-01, 0.244061E-01,
 0.246716E-01, 0.249385E-01, 0.252066E-01, 0.254759E-01, 0.257464E-01, 0.260181E-01, 0.262909E-01,
 0.265649E-01, 0.268401E-01, 0.297460E-01, 0.324586E-01, 0.352433E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.587563E+06, 0.591340E+06,
 0.595114E+06, 0.598884E+06, 0.602654E+06, 0.606423E+06, 0.610193E+06, 0.613965E+06, 0.617740E+06,
 0.621518E+06, 0.625300E+06, 0.629087E+06, 0.632880E+06, 0.636680E+06, 0.640486E+06, 0.644299E+06,
 0.648120E+06, 0.651950E+06, 0.655788E+06, 0.659636E+06, 0.663768E+06, 0.667912E+06, 0.672068E+06,
 0.676236E+06, 0.680417E+06, 0.684611E+06, 0.688818E+06, 0.693039E+06, 0.697273E+06, 0.701522E+06,
 0.705786E+06, 0.710064E+06, 0.714357E+06, 0.718665E+06, 0.722989E+06, 0.727328E+06, 0.731683E+06,
 0.736053E+06, 0.740440E+06, 0.786750E+06, 0.830162E+06, 0.875123E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.145812E+02, 0.144158E+02,
 0.142559E+02, 0.141010E+02, 0.139510E+02, 0.138054E+02, 0.136640E+02, 0.135267E+02, 0.133932E+02,
 0.132633E+02, 0.131368E+02, 0.130136E+02, 0.128934E+02, 0.127762E+02, 0.126618E+02, 0.125501E+02,
 0.124410E+02, 0.123344E+02, 0.122301E+02, 0.121280E+02, 0.120211E+02, 0.119166E+02, 0.118144E+02,
 0.117144E+02, 0.116165E+02, 0.115207E+02, 0.114267E+02, 0.113347E+02, 0.112445E+02, 0.111560E+02,
 0.110693E+02, 0.109841E+02, 0.109006E+02, 0.108185E+02, 0.107380E+02, 0.106589E+02, 0.105811E+02,
 0.105047E+02, 0.104296E+02, 0.972099E+01, 0.916911E+01, 0.868305E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.188977E+04, 0.188749E+04,
 0.188590E+04, 0.188495E+04, 0.188459E+04, 0.188476E+04, 0.188542E+04, 0.188655E+04, 0.188810E+04,
 0.189005E+04, 0.189236E+04, 0.189502E+04, 0.189800E+04, 0.190127E+04, 0.190482E+04, 0.190863E+04,
 0.191269E+04, 0.191698E+04, 0.192148E+04, 0.192618E+04, 0.193143E+04, 0.193689E+04, 0.194253E+04,
 0.194836E+04, 0.195435E+04, 0.196050E+04, 0.196681E+04, 0.197325E+04, 0.197982E+04, 0.198652E+04,
 0.199333E+04, 0.200026E+04, 0.200729E+04, 0.201441E+04, 0.202163E+04, 0.202893E+04, 0.203632E+04,
 0.204378E+04, 0.205131E+04, 0.213246E+04, 0.220909E+04, 0.228715E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.236011E+04, 0.237331E+04,
 0.238640E+04, 0.239940E+04, 0.241230E+04, 0.242511E+04, 0.243784E+04, 0.245050E+04, 0.246307E+04,
 0.247558E+04, 0.248801E+04, 0.250038E+04, 0.251269E+04, 0.252494E+04, 0.253713E+04, 0.254927E+04,
 0.256136E+04, 0.257340E+04, 0.258539E+04, 0.259733E+04, 0.261008E+04, 0.262277E+04, 0.263542E+04,
 0.264803E+04, 0.266059E+04, 0.267311E+04, 0.268559E+04, 0.269804E+04, 0.271044E+04, 0.272281E+04,
 0.273515E+04, 0.274745E+04, 0.275972E+04, 0.277195E+04, 0.278416E+04, 0.279633E+04, 0.280848E+04,
 0.282060E+04, 0.283269E+04, 0.295622E+04, 0.306586E+04, 0.317394E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.773143E-05, 0.778728E-05,
 0.784318E-05, 0.789915E-05, 0.795516E-05, 0.801122E-05, 0.806733E-05, 0.812347E-05, 0.817966E-05,
 0.823588E-05, 0.829213E-05, 0.834842E-05, 0.840474E-05, 0.846108E-05, 0.851746E-05, 0.857386E-05,
 0.863030E-05, 0.868675E-05, 0.874324E-05, 0.879975E-05, 0.886031E-05, 0.892090E-05, 0.898152E-05,
 0.904216E-05, 0.910283E-05, 0.916351E-05, 0.922421E-05, 0.928492E-05, 0.934563E-05, 0.940634E-05,
 0.946704E-05, 0.952773E-05, 0.958838E-05, 0.964899E-05, 0.970955E-05, 0.977005E-05, 0.983047E-05,
 0.989079E-05, 0.995102E-05, 0.105649E-04, 0.111027E-04, 0.116243E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.673217E+06,    ! Pressure (Pa), Sat. Temp. =    12.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.176492E-01, 0.178563E-01,
 0.180650E-01, 0.182754E-01, 0.184874E-01, 0.187010E-01, 0.189161E-01, 0.191328E-01, 0.193511E-01,
 0.195708E-01, 0.197920E-01, 0.200146E-01, 0.202387E-01, 0.204642E-01, 0.206911E-01, 0.209193E-01,
 0.211489E-01, 0.213799E-01, 0.216121E-01, 0.218457E-01, 0.220974E-01, 0.223505E-01, 0.226050E-01,
 0.228610E-01, 0.231183E-01, 0.233771E-01, 0.236372E-01, 0.238986E-01, 0.241614E-01, 0.244255E-01,
 0.246908E-01, 0.249575E-01, 0.252253E-01, 0.254945E-01, 0.257648E-01, 0.260363E-01, 0.263090E-01,
 0.265829E-01, 0.268578E-01, 0.297624E-01, 0.324741E-01, 0.352580E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.589672E+06,
 0.593491E+06, 0.597306E+06, 0.601118E+06, 0.604927E+06, 0.608734E+06, 0.612542E+06, 0.616351E+06,
 0.620162E+06, 0.623975E+06, 0.627792E+06, 0.631614E+06, 0.635440E+06, 0.639273E+06, 0.643111E+06,
 0.646957E+06, 0.650809E+06, 0.654670E+06, 0.658539E+06, 0.662694E+06, 0.666859E+06, 0.671036E+06,
 0.675223E+06, 0.679423E+06, 0.683635E+06, 0.687860E+06, 0.692098E+06, 0.696349E+06, 0.700614E+06,
 0.704893E+06, 0.709186E+06, 0.713494E+06, 0.717816E+06, 0.722154E+06, 0.726506E+06, 0.730874E+06,
 0.735257E+06, 0.739656E+06, 0.786073E+06, 0.829560E+06, 0.874582E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.154030E+02,
 0.152260E+02, 0.150549E+02, 0.148893E+02, 0.147290E+02, 0.145736E+02, 0.144228E+02, 0.142764E+02,
 0.141341E+02, 0.139957E+02, 0.138611E+02, 0.137299E+02, 0.136021E+02, 0.134775E+02, 0.133559E+02,
 0.132373E+02, 0.131214E+02, 0.130081E+02, 0.128974E+02, 0.127815E+02, 0.126683E+02, 0.125577E+02,
 0.124495E+02, 0.123436E+02, 0.122401E+02, 0.121387E+02, 0.120393E+02, 0.119420E+02, 0.118467E+02,
 0.117532E+02, 0.116615E+02, 0.115715E+02, 0.114833E+02, 0.113966E+02, 0.113115E+02, 0.112280E+02,
 0.111459E+02, 0.110652E+02, 0.103056E+02, 0.971554E+01, 0.919678E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191148E+04,
 0.190857E+04, 0.190642E+04, 0.190494E+04, 0.190409E+04, 0.190381E+04, 0.190406E+04, 0.190480E+04,
 0.190599E+04, 0.190760E+04, 0.190960E+04, 0.191195E+04, 0.191465E+04, 0.191766E+04, 0.192096E+04,
 0.192454E+04, 0.192837E+04, 0.193245E+04, 0.193675E+04, 0.194159E+04, 0.194666E+04, 0.195194E+04,
 0.195742E+04, 0.196309E+04, 0.196894E+04, 0.197495E+04, 0.198111E+04, 0.198742E+04, 0.199387E+04,
 0.200045E+04, 0.200714E+04, 0.201396E+04, 0.202088E+04, 0.202790E+04, 0.203501E+04, 0.204222E+04,
 0.204950E+04, 0.205687E+04, 0.213667E+04, 0.221245E+04, 0.228991E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.235854E+04,
 0.237179E+04, 0.238494E+04, 0.239799E+04, 0.241094E+04, 0.242379E+04, 0.243656E+04, 0.244925E+04,
 0.246187E+04, 0.247440E+04, 0.248687E+04, 0.249927E+04, 0.251161E+04, 0.252389E+04, 0.253611E+04,
 0.254827E+04, 0.256038E+04, 0.257244E+04, 0.258445E+04, 0.259727E+04, 0.261003E+04, 0.262274E+04,
 0.263541E+04, 0.264803E+04, 0.266060E+04, 0.267314E+04, 0.268563E+04, 0.269808E+04, 0.271050E+04,
 0.272288E+04, 0.273522E+04, 0.274753E+04, 0.275981E+04, 0.277205E+04, 0.278427E+04, 0.279645E+04,
 0.280861E+04, 0.282073E+04, 0.294455E+04, 0.305437E+04, 0.316260E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.779077E-05,
 0.784654E-05, 0.790238E-05, 0.795829E-05, 0.801426E-05, 0.807029E-05, 0.812636E-05, 0.818249E-05,
 0.823867E-05, 0.829488E-05, 0.835114E-05, 0.840744E-05, 0.846378E-05, 0.852015E-05, 0.857656E-05,
 0.863301E-05, 0.868949E-05, 0.874600E-05, 0.880255E-05, 0.886316E-05, 0.892380E-05, 0.898448E-05,
 0.904520E-05, 0.910594E-05, 0.916671E-05, 0.922750E-05, 0.928831E-05, 0.934913E-05, 0.940995E-05,
 0.947077E-05, 0.953158E-05, 0.959237E-05, 0.965312E-05, 0.971383E-05, 0.977447E-05, 0.983505E-05,
 0.989553E-05, 0.995592E-05, 0.105715E-04, 0.111104E-04, 0.116329E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.711556E+06,    ! Pressure (Pa), Sat. Temp. =    14.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.178906E-01,
 0.180984E-01, 0.183079E-01, 0.185191E-01, 0.187320E-01, 0.189464E-01, 0.191625E-01, 0.193801E-01,
 0.195992E-01, 0.198198E-01, 0.200419E-01, 0.202655E-01, 0.204905E-01, 0.207169E-01, 0.209447E-01,
 0.211739E-01, 0.214044E-01, 0.216363E-01, 0.218695E-01, 0.221208E-01, 0.223735E-01, 0.226277E-01,
 0.228834E-01, 0.231404E-01, 0.233988E-01, 0.236587E-01, 0.239198E-01, 0.241823E-01, 0.244462E-01,
 0.247113E-01, 0.249777E-01, 0.252454E-01, 0.255143E-01, 0.257844E-01, 0.260557E-01, 0.263282E-01,
 0.266019E-01, 0.268767E-01, 0.297799E-01, 0.324905E-01, 0.352735E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.591758E+06, 0.595622E+06, 0.599480E+06, 0.603332E+06, 0.607182E+06, 0.611029E+06, 0.614876E+06,
 0.618722E+06, 0.622570E+06, 0.626419E+06, 0.630272E+06, 0.634128E+06, 0.637989E+06, 0.641855E+06,
 0.645727E+06, 0.649605E+06, 0.653490E+06, 0.657382E+06, 0.661561E+06, 0.665749E+06, 0.669947E+06,
 0.674156E+06, 0.678377E+06, 0.682609E+06, 0.686853E+06, 0.691109E+06, 0.695378E+06, 0.699660E+06,
 0.703955E+06, 0.708265E+06, 0.712588E+06, 0.716925E+06, 0.721277E+06, 0.725643E+06, 0.730025E+06,
 0.734421E+06, 0.738833E+06, 0.785363E+06, 0.828930E+06, 0.874016E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.162624E+02, 0.160728E+02, 0.158898E+02, 0.157128E+02, 0.155415E+02, 0.153756E+02, 0.152147E+02,
 0.150586E+02, 0.149070E+02, 0.147596E+02, 0.146162E+02, 0.144767E+02, 0.143407E+02, 0.142083E+02,
 0.140791E+02, 0.139530E+02, 0.138300E+02, 0.137098E+02, 0.135841E+02, 0.134613E+02, 0.133415E+02,
 0.132243E+02, 0.131099E+02, 0.129979E+02, 0.128883E+02, 0.127811E+02, 0.126761E+02, 0.125733E+02,
 0.124725E+02, 0.123737E+02, 0.122769E+02, 0.121819E+02, 0.120887E+02, 0.119972E+02, 0.119074E+02,
 0.118192E+02, 0.117326E+02, 0.109183E+02, 0.102876E+02, 0.973411E+01;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.193385E+04, 0.193028E+04, 0.192750E+04, 0.192546E+04, 0.192409E+04, 0.192333E+04, 0.192313E+04,
 0.192346E+04, 0.192426E+04, 0.192551E+04, 0.192717E+04, 0.192921E+04, 0.193161E+04, 0.193434E+04,
 0.193738E+04, 0.194070E+04, 0.194430E+04, 0.194815E+04, 0.195254E+04, 0.195719E+04, 0.196207E+04,
 0.196717E+04, 0.197248E+04, 0.197799E+04, 0.198367E+04, 0.198954E+04, 0.199556E+04, 0.200173E+04,
 0.200805E+04, 0.201450E+04, 0.202107E+04, 0.202777E+04, 0.203457E+04, 0.204148E+04, 0.204849E+04,
 0.205560E+04, 0.206279E+04, 0.214112E+04, 0.221600E+04, 0.229281E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.235702E+04, 0.237034E+04, 0.238355E+04, 0.239664E+04, 0.240964E+04, 0.242255E+04, 0.243536E+04,
 0.244809E+04, 0.246074E+04, 0.247332E+04, 0.248582E+04, 0.249825E+04, 0.251062E+04, 0.252293E+04,
 0.253517E+04, 0.254736E+04, 0.255950E+04, 0.257158E+04, 0.258447E+04, 0.259730E+04, 0.261008E+04,
 0.262281E+04, 0.263549E+04, 0.264813E+04, 0.266072E+04, 0.267327E+04, 0.268577E+04, 0.269824E+04,
 0.271066E+04, 0.272305E+04, 0.273541E+04, 0.274773E+04, 0.276001E+04, 0.277227E+04, 0.278449E+04,
 0.279668E+04, 0.280884E+04, 0.293296E+04, 0.304298E+04, 0.315137E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.785071E-05, 0.790640E-05, 0.796217E-05, 0.801802E-05, 0.807394E-05, 0.812992E-05, 0.818597E-05,
 0.824208E-05, 0.829824E-05, 0.835445E-05, 0.841072E-05, 0.846703E-05, 0.852339E-05, 0.857979E-05,
 0.863624E-05, 0.869273E-05, 0.874927E-05, 0.880584E-05, 0.886649E-05, 0.892718E-05, 0.898792E-05,
 0.904870E-05, 0.910951E-05, 0.917036E-05, 0.923124E-05, 0.929215E-05, 0.935307E-05, 0.941401E-05,
 0.947495E-05, 0.953589E-05, 0.959681E-05, 0.965770E-05, 0.971855E-05, 0.977935E-05, 0.984007E-05,
 0.990072E-05, 0.996127E-05, 0.105785E-04, 0.111186E-04, 0.116419E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.751480E+06,    ! Pressure (Pa), Sat. Temp. =    16.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.181351E-01, 0.183436E-01, 0.185539E-01, 0.187658E-01, 0.189795E-01, 0.191947E-01, 0.194116E-01,
 0.196300E-01, 0.198500E-01, 0.200715E-01, 0.202944E-01, 0.205189E-01, 0.207448E-01, 0.209721E-01,
 0.212008E-01, 0.214309E-01, 0.216623E-01, 0.218951E-01, 0.221459E-01, 0.223983E-01, 0.226521E-01,
 0.229074E-01, 0.231641E-01, 0.234222E-01, 0.236817E-01, 0.239425E-01, 0.242048E-01, 0.244683E-01,
 0.247332E-01, 0.249993E-01, 0.252667E-01, 0.255354E-01, 0.258053E-01, 0.260764E-01, 0.263487E-01,
 0.266222E-01, 0.268969E-01, 0.297984E-01, 0.325080E-01, 0.352900E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.593821E+06, 0.597730E+06, 0.601632E+06, 0.605528E+06, 0.609419E+06, 0.613307E+06,
 0.617193E+06, 0.621078E+06, 0.624963E+06, 0.628850E+06, 0.632739E+06, 0.636630E+06, 0.640526E+06,
 0.644426E+06, 0.648331E+06, 0.652243E+06, 0.656160E+06, 0.660365E+06, 0.664578E+06, 0.668800E+06,
 0.673032E+06, 0.677275E+06, 0.681528E+06, 0.685792E+06, 0.690068E+06, 0.694356E+06, 0.698656E+06,
 0.702970E+06, 0.707296E+06, 0.711636E+06, 0.715989E+06, 0.720356E+06, 0.724738E+06, 0.729134E+06,
 0.733544E+06, 0.737970E+06, 0.784621E+06, 0.828272E+06, 0.873425E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.171610E+02, 0.169579E+02, 0.167620E+02, 0.165727E+02, 0.163897E+02, 0.162126E+02,
 0.160409E+02, 0.158745E+02, 0.157129E+02, 0.155559E+02, 0.154033E+02, 0.152549E+02, 0.151103E+02,
 0.149695E+02, 0.148323E+02, 0.146984E+02, 0.145678E+02, 0.144312E+02, 0.142981E+02, 0.141681E+02,
 0.140413E+02, 0.139174E+02, 0.137963E+02, 0.136779E+02, 0.135620E+02, 0.134487E+02, 0.133377E+02,
 0.132291E+02, 0.131226E+02, 0.130183E+02, 0.129161E+02, 0.128158E+02, 0.127174E+02, 0.126208E+02,
 0.125261E+02, 0.124330E+02, 0.115603E+02, 0.108862E+02, 0.102959E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.195694E+04, 0.195264E+04, 0.194920E+04, 0.194655E+04, 0.194461E+04, 0.194334E+04,
 0.194266E+04, 0.194254E+04, 0.194293E+04, 0.194380E+04, 0.194510E+04, 0.194680E+04, 0.194889E+04,
 0.195132E+04, 0.195408E+04, 0.195714E+04, 0.196049E+04, 0.196438E+04, 0.196854E+04, 0.197298E+04,
 0.197766E+04, 0.198258E+04, 0.198771E+04, 0.199304E+04, 0.199857E+04, 0.200427E+04, 0.201015E+04,
 0.201618E+04, 0.202236E+04, 0.202868E+04, 0.203512E+04, 0.204170E+04, 0.204839E+04, 0.205518E+04,
 0.206208E+04, 0.206908E+04, 0.214583E+04, 0.221975E+04, 0.229586E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.235556E+04, 0.236894E+04, 0.238221E+04, 0.239536E+04, 0.240841E+04, 0.242137E+04,
 0.243423E+04, 0.244700E+04, 0.245969E+04, 0.247231E+04, 0.248484E+04, 0.249731E+04, 0.250971E+04,
 0.252205E+04, 0.253432E+04, 0.254654E+04, 0.255870E+04, 0.257167E+04, 0.258458E+04, 0.259743E+04,
 0.261023E+04, 0.262298E+04, 0.263568E+04, 0.264833E+04, 0.266093E+04, 0.267350E+04, 0.268601E+04,
 0.269849E+04, 0.271093E+04, 0.272333E+04, 0.273570E+04, 0.274803E+04, 0.276032E+04, 0.277259E+04,
 0.278482E+04, 0.279701E+04, 0.292145E+04, 0.303169E+04, 0.314024E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.791132E-05, 0.796691E-05, 0.802260E-05, 0.807838E-05, 0.813424E-05, 0.819019E-05,
 0.824620E-05, 0.830228E-05, 0.835843E-05, 0.841464E-05, 0.847091E-05, 0.852724E-05, 0.858362E-05,
 0.864006E-05, 0.869655E-05, 0.875309E-05, 0.880969E-05, 0.887036E-05, 0.893110E-05, 0.899188E-05,
 0.905271E-05, 0.911360E-05, 0.917452E-05, 0.923549E-05, 0.929649E-05, 0.935751E-05, 0.941856E-05,
 0.947962E-05, 0.954068E-05, 0.960173E-05, 0.966276E-05, 0.972376E-05, 0.978471E-05, 0.984559E-05,
 0.990639E-05, 0.996710E-05, 0.105860E-04, 0.111274E-04, 0.116515E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.793029E+06,    ! Pressure (Pa), Sat. Temp. =    18.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.183829E-01, 0.185920E-01, 0.188030E-01, 0.190156E-01, 0.192300E-01, 0.194460E-01,
 0.196636E-01, 0.198828E-01, 0.201036E-01, 0.203259E-01, 0.205497E-01, 0.207750E-01, 0.210017E-01,
 0.212298E-01, 0.214594E-01, 0.216904E-01, 0.219227E-01, 0.221730E-01, 0.224249E-01, 0.226783E-01,
 0.229331E-01, 0.231894E-01, 0.234472E-01, 0.237063E-01, 0.239668E-01, 0.242287E-01, 0.244920E-01,
 0.247565E-01, 0.250224E-01, 0.252896E-01, 0.255580E-01, 0.258276E-01, 0.260985E-01, 0.263706E-01,
 0.266439E-01, 0.269183E-01, 0.298181E-01, 0.325264E-01, 0.353074E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.595859E+06, 0.599816E+06, 0.603763E+06, 0.607702E+06, 0.611636E+06,
 0.615566E+06, 0.619492E+06, 0.623417E+06, 0.627341E+06, 0.631265E+06, 0.635191E+06, 0.639119E+06,
 0.643050E+06, 0.646985E+06, 0.650925E+06, 0.654870E+06, 0.659102E+06, 0.663342E+06, 0.667590E+06,
 0.671847E+06, 0.676113E+06, 0.680389E+06, 0.684676E+06, 0.688973E+06, 0.693281E+06, 0.697601E+06,
 0.701934E+06, 0.706278E+06, 0.710636E+06, 0.715006E+06, 0.719390E+06, 0.723787E+06, 0.728199E+06,
 0.732624E+06, 0.737064E+06, 0.783844E+06, 0.827583E+06, 0.872809E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.181003E+02, 0.178828E+02, 0.176730E+02, 0.174706E+02, 0.172751E+02,
 0.170859E+02, 0.169028E+02, 0.167253E+02, 0.165531E+02, 0.163859E+02, 0.162235E+02, 0.160656E+02,
 0.159119E+02, 0.157623E+02, 0.156165E+02, 0.154743E+02, 0.153259E+02, 0.151813E+02, 0.150403E+02,
 0.149028E+02, 0.147686E+02, 0.146375E+02, 0.145094E+02, 0.143842E+02, 0.142618E+02, 0.141421E+02,
 0.140249E+02, 0.139101E+02, 0.137977E+02, 0.136876E+02, 0.135796E+02, 0.134738E+02, 0.133700E+02,
 0.132682E+02, 0.131682E+02, 0.122327E+02, 0.115123E+02, 0.108829E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.198081E+04, 0.197571E+04, 0.197155E+04, 0.196824E+04, 0.196570E+04,
 0.196387E+04, 0.196268E+04, 0.196208E+04, 0.196203E+04, 0.196248E+04, 0.196340E+04, 0.196475E+04,
 0.196650E+04, 0.196862E+04, 0.197108E+04, 0.197387E+04, 0.197719E+04, 0.198082E+04, 0.198476E+04,
 0.198898E+04, 0.199345E+04, 0.199817E+04, 0.200311E+04, 0.200827E+04, 0.201363E+04, 0.201917E+04,
 0.202489E+04, 0.203077E+04, 0.203680E+04, 0.204298E+04, 0.204930E+04, 0.205575E+04, 0.206231E+04,
 0.206899E+04, 0.207578E+04, 0.215082E+04, 0.222371E+04, 0.229908E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.235415E+04, 0.236760E+04, 0.238093E+04, 0.239414E+04, 0.240725E+04,
 0.242025E+04, 0.243316E+04, 0.244598E+04, 0.245871E+04, 0.247137E+04, 0.248394E+04, 0.249645E+04,
 0.250888E+04, 0.252125E+04, 0.253356E+04, 0.254580E+04, 0.255886E+04, 0.257185E+04, 0.258478E+04,
 0.259765E+04, 0.261047E+04, 0.262324E+04, 0.263596E+04, 0.264862E+04, 0.266125E+04, 0.267382E+04,
 0.268636E+04, 0.269885E+04, 0.271130E+04, 0.272371E+04, 0.273609E+04, 0.274843E+04, 0.276073E+04,
 0.277301E+04, 0.278525E+04, 0.291003E+04, 0.302049E+04, 0.312921E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.797265E-05, 0.802814E-05, 0.808374E-05, 0.813944E-05, 0.819524E-05,
 0.825113E-05, 0.830711E-05, 0.836317E-05, 0.841930E-05, 0.847551E-05, 0.853179E-05, 0.858813E-05,
 0.864454E-05, 0.870102E-05, 0.875755E-05, 0.881415E-05, 0.887484E-05, 0.893560E-05, 0.899642E-05,
 0.905731E-05, 0.911825E-05, 0.917924E-05, 0.924029E-05, 0.930137E-05, 0.936250E-05, 0.942365E-05,
 0.948483E-05, 0.954601E-05, 0.960719E-05, 0.966836E-05, 0.972950E-05, 0.979059E-05, 0.985163E-05,
 0.991260E-05, 0.997347E-05, 0.105941E-04, 0.111367E-04, 0.116616E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.836242E+06,    ! Pressure (Pa), Sat. Temp. =    20.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.186341E-01, 0.188438E-01, 0.190553E-01, 0.192686E-01, 0.194836E-01,
 0.197003E-01, 0.199186E-01, 0.201385E-01, 0.203601E-01, 0.205831E-01, 0.208077E-01, 0.210338E-01,
 0.212613E-01, 0.214903E-01, 0.217207E-01, 0.219524E-01, 0.222022E-01, 0.224536E-01, 0.227065E-01,
 0.229609E-01, 0.232167E-01, 0.234740E-01, 0.237328E-01, 0.239929E-01, 0.242544E-01, 0.245173E-01,
 0.247816E-01, 0.250471E-01, 0.253140E-01, 0.255821E-01, 0.258515E-01, 0.261221E-01, 0.263939E-01,
 0.266670E-01, 0.269412E-01, 0.298390E-01, 0.325460E-01, 0.353258E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.597871E+06, 0.601876E+06, 0.605870E+06, 0.609855E+06,
 0.613833E+06, 0.617805E+06, 0.621773E+06, 0.625738E+06, 0.629702E+06, 0.633665E+06, 0.637629E+06,
 0.641594E+06, 0.645561E+06, 0.649532E+06, 0.653507E+06, 0.657770E+06, 0.662039E+06, 0.666315E+06,
 0.670598E+06, 0.674890E+06, 0.679191E+06, 0.683501E+06, 0.687821E+06, 0.692151E+06, 0.696492E+06,
 0.700845E+06, 0.705209E+06, 0.709585E+06, 0.713974E+06, 0.718375E+06, 0.722790E+06, 0.727218E+06,
 0.731660E+06, 0.736115E+06, 0.783031E+06, 0.826864E+06, 0.872165E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.190824E+02, 0.188492E+02, 0.186246E+02, 0.184081E+02,
 0.181991E+02, 0.179971E+02, 0.178016E+02, 0.176124E+02, 0.174289E+02, 0.172508E+02, 0.170780E+02,
 0.169099E+02, 0.167466E+02, 0.165875E+02, 0.164327E+02, 0.162711E+02, 0.161139E+02, 0.159608E+02,
 0.158116E+02, 0.156660E+02, 0.155240E+02, 0.153854E+02, 0.152500E+02, 0.151177E+02, 0.149884E+02,
 0.148619E+02, 0.147381E+02, 0.146170E+02, 0.144983E+02, 0.143821E+02, 0.142682E+02, 0.141566E+02,
 0.140471E+02, 0.139397E+02, 0.129369E+02, 0.121672E+02, 0.114962E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.200551E+04, 0.199955E+04, 0.199460E+04, 0.199058E+04,
 0.198738E+04, 0.198495E+04, 0.198321E+04, 0.198210E+04, 0.198158E+04, 0.198160E+04, 0.198211E+04,
 0.198307E+04, 0.198446E+04, 0.198625E+04, 0.198840E+04, 0.199108E+04, 0.199412E+04, 0.199750E+04,
 0.200120E+04, 0.200518E+04, 0.200944E+04, 0.201395E+04, 0.201870E+04, 0.202367E+04, 0.202885E+04,
 0.203422E+04, 0.203978E+04, 0.204550E+04, 0.205139E+04, 0.205743E+04, 0.206361E+04, 0.206992E+04,
 0.207636E+04, 0.208292E+04, 0.215611E+04, 0.222789E+04, 0.230247E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.235277E+04, 0.236629E+04, 0.237969E+04, 0.239297E+04,
 0.240613E+04, 0.241919E+04, 0.243215E+04, 0.244502E+04, 0.245780E+04, 0.247050E+04, 0.248311E+04,
 0.249566E+04, 0.250813E+04, 0.252053E+04, 0.253287E+04, 0.254602E+04, 0.255910E+04, 0.257211E+04,
 0.258507E+04, 0.259796E+04, 0.261080E+04, 0.262359E+04, 0.263633E+04, 0.264901E+04, 0.266165E+04,
 0.267424E+04, 0.268679E+04, 0.269930E+04, 0.271176E+04, 0.272419E+04, 0.273658E+04, 0.274893E+04,
 0.276124E+04, 0.277353E+04, 0.289867E+04, 0.300937E+04, 0.311827E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.803478E-05, 0.809015E-05, 0.814565E-05, 0.820127E-05,
 0.825700E-05, 0.831283E-05, 0.836877E-05, 0.842479E-05, 0.848091E-05, 0.853711E-05, 0.859340E-05,
 0.864976E-05, 0.870620E-05, 0.876272E-05, 0.881930E-05, 0.888000E-05, 0.894077E-05, 0.900162E-05,
 0.906254E-05, 0.912353E-05, 0.918458E-05, 0.924570E-05, 0.930687E-05, 0.936808E-05, 0.942934E-05,
 0.949062E-05, 0.955192E-05, 0.961323E-05, 0.967454E-05, 0.973582E-05, 0.979706E-05, 0.985825E-05,
 0.991938E-05, 0.998041E-05, 0.106027E-04, 0.111466E-04, 0.116723E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.881161E+06,    ! Pressure (Pa), Sat. Temp. =    22.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.188889E-01, 0.190991E-01, 0.193111E-01, 0.195249E-01,
 0.197405E-01, 0.199578E-01, 0.201767E-01, 0.203973E-01, 0.206195E-01, 0.208433E-01, 0.210686E-01,
 0.212954E-01, 0.215237E-01, 0.217534E-01, 0.219846E-01, 0.222338E-01, 0.224846E-01, 0.227369E-01,
 0.229907E-01, 0.232461E-01, 0.235029E-01, 0.237612E-01, 0.240209E-01, 0.242820E-01, 0.245445E-01,
 0.248084E-01, 0.250736E-01, 0.253401E-01, 0.256079E-01, 0.258770E-01, 0.261473E-01, 0.264188E-01,
 0.266916E-01, 0.269655E-01, 0.298612E-01, 0.325668E-01, 0.353454E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.599855E+06, 0.603911E+06, 0.607953E+06,
 0.611985E+06, 0.616008E+06, 0.620024E+06, 0.624035E+06, 0.628042E+06, 0.632046E+06, 0.636049E+06,
 0.640051E+06, 0.644054E+06, 0.648058E+06, 0.652065E+06, 0.656361E+06, 0.660662E+06, 0.664968E+06,
 0.669281E+06, 0.673600E+06, 0.677928E+06, 0.682263E+06, 0.686608E+06, 0.690962E+06, 0.695326E+06,
 0.699700E+06, 0.704085E+06, 0.708482E+06, 0.712890E+06, 0.717311E+06, 0.721744E+06, 0.726190E+06,
 0.730648E+06, 0.735121E+06, 0.782180E+06, 0.826114E+06, 0.871493E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.201090E+02, 0.198589E+02, 0.196184E+02,
 0.193867E+02, 0.191632E+02, 0.189475E+02, 0.187389E+02, 0.185370E+02, 0.183415E+02, 0.181518E+02,
 0.179678E+02, 0.177891E+02, 0.176154E+02, 0.174464E+02, 0.172704E+02, 0.170992E+02, 0.169327E+02,
 0.167706E+02, 0.166127E+02, 0.164587E+02, 0.163085E+02, 0.161620E+02, 0.160189E+02, 0.158791E+02,
 0.157425E+02, 0.156090E+02, 0.154783E+02, 0.153504E+02, 0.152252E+02, 0.151026E+02, 0.149825E+02,
 0.148648E+02, 0.147494E+02, 0.136742E+02, 0.128518E+02, 0.121367E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.203111E+04, 0.202420E+04, 0.201841E+04,
 0.201360E+04, 0.200970E+04, 0.200662E+04, 0.200429E+04, 0.200264E+04, 0.200161E+04, 0.200115E+04,
 0.200123E+04, 0.200179E+04, 0.200280E+04, 0.200423E+04, 0.200619E+04, 0.200856E+04, 0.201132E+04,
 0.201443E+04, 0.201786E+04, 0.202161E+04, 0.202564E+04, 0.202993E+04, 0.203447E+04, 0.203925E+04,
 0.204424E+04, 0.204944E+04, 0.205482E+04, 0.206039E+04, 0.206612E+04, 0.207201E+04, 0.207805E+04,
 0.208422E+04, 0.209053E+04, 0.216172E+04, 0.223230E+04, 0.230604E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.235143E+04, 0.236503E+04, 0.237850E+04,
 0.239184E+04, 0.240507E+04, 0.241819E+04, 0.243120E+04, 0.244412E+04, 0.245695E+04, 0.246969E+04,
 0.248235E+04, 0.249493E+04, 0.250744E+04, 0.251988E+04, 0.253313E+04, 0.254631E+04, 0.255942E+04,
 0.257246E+04, 0.258544E+04, 0.259836E+04, 0.261122E+04, 0.262403E+04, 0.263678E+04, 0.264949E+04,
 0.266214E+04, 0.267475E+04, 0.268732E+04, 0.269984E+04, 0.271232E+04, 0.272476E+04, 0.273716E+04,
 0.274952E+04, 0.276185E+04, 0.288738E+04, 0.299833E+04, 0.310742E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.809780E-05, 0.815303E-05, 0.820841E-05,
 0.826393E-05, 0.831958E-05, 0.837535E-05, 0.843124E-05, 0.848723E-05, 0.854333E-05, 0.859953E-05,
 0.865582E-05, 0.871220E-05, 0.876867E-05, 0.882523E-05, 0.888591E-05, 0.894668E-05, 0.900754E-05,
 0.906848E-05, 0.912951E-05, 0.919061E-05, 0.925179E-05, 0.931303E-05, 0.937433E-05, 0.943568E-05,
 0.949707E-05, 0.955848E-05, 0.961991E-05, 0.968135E-05, 0.974277E-05, 0.980416E-05, 0.986550E-05,
 0.992678E-05, 0.998798E-05, 0.106120E-04, 0.111571E-04, 0.116837E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.927825E+06,    ! Pressure (Pa), Sat. Temp. =    24.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.191476E-01, 0.193581E-01, 0.195705E-01,
 0.197847E-01, 0.200008E-01, 0.202186E-01, 0.204381E-01, 0.206593E-01, 0.208821E-01, 0.211066E-01,
 0.213325E-01, 0.215600E-01, 0.217890E-01, 0.220195E-01, 0.222679E-01, 0.225180E-01, 0.227697E-01,
 0.230230E-01, 0.232777E-01, 0.235340E-01, 0.237918E-01, 0.240510E-01, 0.243117E-01, 0.245737E-01,
 0.248371E-01, 0.251019E-01, 0.253681E-01, 0.256355E-01, 0.259042E-01, 0.261742E-01, 0.264455E-01,
 0.267179E-01, 0.269916E-01, 0.298849E-01, 0.325888E-01, 0.353661E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.601810E+06, 0.605917E+06,
 0.610010E+06, 0.614090E+06, 0.618160E+06, 0.622222E+06, 0.626276E+06, 0.630326E+06, 0.634372E+06,
 0.638415E+06, 0.642457E+06, 0.646498E+06, 0.650541E+06, 0.654873E+06, 0.659208E+06, 0.663547E+06,
 0.667891E+06, 0.672241E+06, 0.676597E+06, 0.680960E+06, 0.685331E+06, 0.689710E+06, 0.694099E+06,
 0.698497E+06, 0.702905E+06, 0.707323E+06, 0.711753E+06, 0.716193E+06, 0.720646E+06, 0.725111E+06,
 0.729588E+06, 0.734078E+06, 0.781291E+06, 0.825330E+06, 0.870793E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.211823E+02, 0.209140E+02,
 0.206562E+02, 0.204082E+02, 0.201692E+02, 0.199387E+02, 0.197160E+02, 0.195007E+02, 0.192923E+02,
 0.190903E+02, 0.188944E+02, 0.187043E+02, 0.185196E+02, 0.183275E+02, 0.181409E+02, 0.179596E+02,
 0.177832E+02, 0.176116E+02, 0.174445E+02, 0.172817E+02, 0.171229E+02, 0.169680E+02, 0.168168E+02,
 0.166692E+02, 0.165249E+02, 0.163839E+02, 0.162460E+02, 0.161111E+02, 0.159791E+02, 0.158498E+02,
 0.157231E+02, 0.155990E+02, 0.144460E+02, 0.135674E+02, 0.128054E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.205769E+04, 0.204975E+04,
 0.204302E+04, 0.203737E+04, 0.203271E+04, 0.202893E+04, 0.202595E+04, 0.202371E+04, 0.202214E+04,
 0.202118E+04, 0.202079E+04, 0.202091E+04, 0.202152E+04, 0.202267E+04, 0.202428E+04, 0.202633E+04,
 0.202878E+04, 0.203160E+04, 0.203477E+04, 0.203826E+04, 0.204205E+04, 0.204611E+04, 0.205044E+04,
 0.205501E+04, 0.205981E+04, 0.206482E+04, 0.207003E+04, 0.207542E+04, 0.208100E+04, 0.208673E+04,
 0.209262E+04, 0.209865E+04, 0.216767E+04, 0.223696E+04, 0.230979E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.235011E+04, 0.236379E+04,
 0.237734E+04, 0.239076E+04, 0.240405E+04, 0.241723E+04, 0.243030E+04, 0.244328E+04, 0.245615E+04,
 0.246894E+04, 0.248165E+04, 0.249427E+04, 0.250682E+04, 0.252018E+04, 0.253347E+04, 0.254667E+04,
 0.255981E+04, 0.257288E+04, 0.258589E+04, 0.259883E+04, 0.261172E+04, 0.262455E+04, 0.263732E+04,
 0.265005E+04, 0.266272E+04, 0.267535E+04, 0.268793E+04, 0.270046E+04, 0.271296E+04, 0.272541E+04,
 0.273783E+04, 0.275020E+04, 0.287615E+04, 0.298736E+04, 0.309666E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.816177E-05, 0.821685E-05,
 0.827210E-05, 0.832751E-05, 0.838307E-05, 0.843877E-05, 0.849460E-05, 0.855056E-05, 0.860663E-05,
 0.866282E-05, 0.871912E-05, 0.877552E-05, 0.883203E-05, 0.889267E-05, 0.895341E-05, 0.901427E-05,
 0.907522E-05, 0.913627E-05, 0.919741E-05, 0.925863E-05, 0.931993E-05, 0.938130E-05, 0.944274E-05,
 0.950422E-05, 0.956575E-05, 0.962730E-05, 0.968886E-05, 0.975041E-05, 0.981195E-05, 0.987344E-05,
 0.993488E-05, 0.999623E-05, 0.106220E-04, 0.111684E-04, 0.116958E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.976277E+06,    ! Pressure (Pa), Sat. Temp. =    26.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.194103E-01, 0.196210E-01,
 0.198336E-01, 0.200482E-01, 0.202647E-01, 0.204829E-01, 0.207029E-01, 0.209246E-01, 0.211480E-01,
 0.213730E-01, 0.215996E-01, 0.218277E-01, 0.220573E-01, 0.223050E-01, 0.225543E-01, 0.228052E-01,
 0.230578E-01, 0.233119E-01, 0.235676E-01, 0.238247E-01, 0.240834E-01, 0.243435E-01, 0.246051E-01,
 0.248681E-01, 0.251324E-01, 0.253981E-01, 0.256651E-01, 0.259335E-01, 0.262031E-01, 0.264740E-01,
 0.267461E-01, 0.270194E-01, 0.299101E-01, 0.326122E-01, 0.353880E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.603733E+06,
 0.607895E+06, 0.612039E+06, 0.616170E+06, 0.620288E+06, 0.624396E+06, 0.628496E+06, 0.632589E+06,
 0.636678E+06, 0.640763E+06, 0.644845E+06, 0.648926E+06, 0.653298E+06, 0.657671E+06, 0.662046E+06,
 0.666424E+06, 0.670807E+06, 0.675194E+06, 0.679587E+06, 0.683987E+06, 0.688393E+06, 0.692808E+06,
 0.697231E+06, 0.701664E+06, 0.706106E+06, 0.710558E+06, 0.715020E+06, 0.719494E+06, 0.723979E+06,
 0.728475E+06, 0.732984E+06, 0.780362E+06, 0.824512E+06, 0.870063E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.223044E+02,
 0.220164E+02, 0.217400E+02, 0.214744E+02, 0.212188E+02, 0.209724E+02, 0.207346E+02, 0.205049E+02,
 0.202827E+02, 0.200676E+02, 0.198591E+02, 0.196568E+02, 0.194467E+02, 0.192429E+02, 0.190452E+02,
 0.188531E+02, 0.186664E+02, 0.184848E+02, 0.183080E+02, 0.181358E+02, 0.179679E+02, 0.178043E+02,
 0.176446E+02, 0.174887E+02, 0.173364E+02, 0.171876E+02, 0.170421E+02, 0.168998E+02, 0.167605E+02,
 0.166242E+02, 0.164907E+02, 0.152540E+02, 0.143153E+02, 0.135033E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.208532E+04,
 0.207625E+04, 0.206851E+04, 0.206194E+04, 0.205644E+04, 0.205190E+04, 0.204824E+04, 0.204536E+04,
 0.204320E+04, 0.204170E+04, 0.204081E+04, 0.204048E+04, 0.204069E+04, 0.204143E+04, 0.204268E+04,
 0.204439E+04, 0.204651E+04, 0.204903E+04, 0.205192E+04, 0.205514E+04, 0.205868E+04, 0.206251E+04,
 0.206661E+04, 0.207097E+04, 0.207556E+04, 0.208038E+04, 0.208540E+04, 0.209062E+04, 0.209602E+04,
 0.210160E+04, 0.210733E+04, 0.217398E+04, 0.224188E+04, 0.231374E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234881E+04,
 0.236258E+04, 0.237621E+04, 0.238970E+04, 0.240307E+04, 0.241631E+04, 0.242945E+04, 0.244248E+04,
 0.245541E+04, 0.246825E+04, 0.248100E+04, 0.249367E+04, 0.250715E+04, 0.252055E+04, 0.253387E+04,
 0.254711E+04, 0.256028E+04, 0.257338E+04, 0.258641E+04, 0.259938E+04, 0.261229E+04, 0.262514E+04,
 0.263794E+04, 0.265069E+04, 0.266338E+04, 0.267602E+04, 0.268862E+04, 0.270118E+04, 0.271369E+04,
 0.272616E+04, 0.273858E+04, 0.286496E+04, 0.297646E+04, 0.308597E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.822680E-05,
 0.828171E-05, 0.833681E-05, 0.839210E-05, 0.844755E-05, 0.850317E-05, 0.855894E-05, 0.861485E-05,
 0.867090E-05, 0.872708E-05, 0.878338E-05, 0.883980E-05, 0.890038E-05, 0.896107E-05, 0.902190E-05,
 0.908284E-05, 0.914389E-05, 0.920504E-05, 0.926630E-05, 0.932765E-05, 0.938909E-05, 0.945059E-05,
 0.951217E-05, 0.957379E-05, 0.963545E-05, 0.969713E-05, 0.975881E-05, 0.982048E-05, 0.988212E-05,
 0.994371E-05, 0.100052E-04, 0.106327E-04, 0.111803E-04, 0.117085E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.102656E+07,    ! Pressure (Pa), Sat. Temp. =    28.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.196772E-01,
 0.198880E-01, 0.201008E-01, 0.203156E-01, 0.205323E-01, 0.207509E-01, 0.209713E-01, 0.211935E-01,
 0.214173E-01, 0.216428E-01, 0.218699E-01, 0.220986E-01, 0.223453E-01, 0.225937E-01, 0.228438E-01,
 0.230955E-01, 0.233489E-01, 0.236038E-01, 0.238603E-01, 0.241184E-01, 0.243779E-01, 0.246389E-01,
 0.249013E-01, 0.251651E-01, 0.254304E-01, 0.256969E-01, 0.259648E-01, 0.262340E-01, 0.265045E-01,
 0.267763E-01, 0.270492E-01, 0.299369E-01, 0.326371E-01, 0.354112E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.605623E+06, 0.609841E+06, 0.614040E+06, 0.618222E+06, 0.622390E+06, 0.626546E+06, 0.630693E+06,
 0.634831E+06, 0.638964E+06, 0.643091E+06, 0.647215E+06, 0.651631E+06, 0.656045E+06, 0.660459E+06,
 0.664875E+06, 0.669293E+06, 0.673714E+06, 0.678139E+06, 0.682570E+06, 0.687007E+06, 0.691450E+06,
 0.695901E+06, 0.700359E+06, 0.704826E+06, 0.709303E+06, 0.713789E+06, 0.718285E+06, 0.722791E+06,
 0.727309E+06, 0.731838E+06, 0.779390E+06, 0.823658E+06, 0.869303E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.234777E+02, 0.231684E+02, 0.228719E+02, 0.225873E+02, 0.223137E+02, 0.220503E+02, 0.217963E+02,
 0.215512E+02, 0.213143E+02, 0.210851E+02, 0.208631E+02, 0.206328E+02, 0.204099E+02, 0.201939E+02,
 0.199843E+02, 0.197808E+02, 0.195832E+02, 0.193910E+02, 0.192040E+02, 0.190219E+02, 0.188446E+02,
 0.186716E+02, 0.185030E+02, 0.183384E+02, 0.181777E+02, 0.180206E+02, 0.178672E+02, 0.177171E+02,
 0.175703E+02, 0.174267E+02, 0.160996E+02, 0.150966E+02, 0.142315E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.211412E+04, 0.210380E+04, 0.209494E+04, 0.208737E+04, 0.208096E+04, 0.207560E+04, 0.207118E+04,
 0.206762E+04, 0.206483E+04, 0.206276E+04, 0.206133E+04, 0.206046E+04, 0.206022E+04, 0.206055E+04,
 0.206140E+04, 0.206275E+04, 0.206454E+04, 0.206674E+04, 0.206933E+04, 0.207227E+04, 0.207554E+04,
 0.207912E+04, 0.208298E+04, 0.208712E+04, 0.209150E+04, 0.209611E+04, 0.210094E+04, 0.210598E+04,
 0.211121E+04, 0.211661E+04, 0.218067E+04, 0.224708E+04, 0.231791E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.234753E+04, 0.236139E+04, 0.237511E+04, 0.238868E+04, 0.240212E+04, 0.241543E+04, 0.242863E+04,
 0.244172E+04, 0.245471E+04, 0.246760E+04, 0.248041E+04, 0.249402E+04, 0.250755E+04, 0.252099E+04,
 0.253434E+04, 0.254762E+04, 0.256082E+04, 0.257395E+04, 0.258701E+04, 0.260001E+04, 0.261294E+04,
 0.262582E+04, 0.263864E+04, 0.265140E+04, 0.266412E+04, 0.267678E+04, 0.268940E+04, 0.270197E+04,
 0.271449E+04, 0.272698E+04, 0.285383E+04, 0.296562E+04, 0.307535E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.829300E-05, 0.834770E-05, 0.840264E-05, 0.845778E-05, 0.851312E-05, 0.856864E-05, 0.862434E-05,
 0.868020E-05, 0.873622E-05, 0.879238E-05, 0.884869E-05, 0.890916E-05, 0.896978E-05, 0.903054E-05,
 0.909144E-05, 0.915247E-05, 0.921363E-05, 0.927490E-05, 0.933628E-05, 0.939776E-05, 0.945933E-05,
 0.952097E-05, 0.958268E-05, 0.964444E-05, 0.970624E-05, 0.976804E-05, 0.982984E-05, 0.989162E-05,
 0.995336E-05, 0.100150E-04, 0.106442E-04, 0.111930E-04, 0.117220E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.107871E+07,    ! Pressure (Pa), Sat. Temp. =    30.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.199488E-01, 0.201594E-01, 0.203722E-01, 0.205871E-01, 0.208040E-01, 0.210228E-01, 0.212435E-01,
 0.214660E-01, 0.216902E-01, 0.219161E-01, 0.221437E-01, 0.223892E-01, 0.226366E-01, 0.228857E-01,
 0.231365E-01, 0.233890E-01, 0.236431E-01, 0.238989E-01, 0.241562E-01, 0.244150E-01, 0.246753E-01,
 0.249371E-01, 0.252004E-01, 0.254651E-01, 0.257311E-01, 0.259985E-01, 0.262673E-01, 0.265373E-01,
 0.268086E-01, 0.270812E-01, 0.299655E-01, 0.326635E-01, 0.354359E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.607478E+06, 0.611754E+06, 0.616009E+06, 0.620245E+06, 0.624465E+06, 0.628671E+06,
 0.632866E+06, 0.637051E+06, 0.641228E+06, 0.645400E+06, 0.649863E+06, 0.654323E+06, 0.658780E+06,
 0.663236E+06, 0.667693E+06, 0.672152E+06, 0.676613E+06, 0.681077E+06, 0.685546E+06, 0.690020E+06,
 0.694500E+06, 0.698987E+06, 0.703482E+06, 0.707984E+06, 0.712495E+06, 0.717015E+06, 0.721545E+06,
 0.726086E+06, 0.730636E+06, 0.778374E+06, 0.822767E+06, 0.868510E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.247048E+02, 0.243723E+02, 0.240540E+02, 0.237490E+02, 0.234560E+02, 0.231743E+02,
 0.229030E+02, 0.226413E+02, 0.223886E+02, 0.221444E+02, 0.218914E+02, 0.216470E+02, 0.214105E+02,
 0.211814E+02, 0.209593E+02, 0.207439E+02, 0.205346E+02, 0.203313E+02, 0.201335E+02, 0.199411E+02,
 0.197536E+02, 0.195710E+02, 0.193929E+02, 0.192192E+02, 0.190496E+02, 0.188839E+02, 0.187221E+02,
 0.185639E+02, 0.184092E+02, 0.169847E+02, 0.159128E+02, 0.149912E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.214418E+04, 0.213248E+04, 0.212239E+04, 0.211372E+04, 0.210633E+04, 0.210007E+04,
 0.209484E+04, 0.209054E+04, 0.208707E+04, 0.208437E+04, 0.208225E+04, 0.208086E+04, 0.208014E+04,
 0.208002E+04, 0.208047E+04, 0.208143E+04, 0.208286E+04, 0.208472E+04, 0.208700E+04, 0.208964E+04,
 0.209264E+04, 0.209595E+04, 0.209957E+04, 0.210347E+04, 0.210763E+04, 0.211203E+04, 0.211666E+04,
 0.212151E+04, 0.212655E+04, 0.218779E+04, 0.225258E+04, 0.232229E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.234624E+04, 0.236021E+04, 0.237402E+04, 0.238768E+04, 0.240119E+04, 0.241458E+04,
 0.242785E+04, 0.244101E+04, 0.245406E+04, 0.246700E+04, 0.248077E+04, 0.249444E+04, 0.250800E+04,
 0.252148E+04, 0.253487E+04, 0.254819E+04, 0.256142E+04, 0.257458E+04, 0.258767E+04, 0.260070E+04,
 0.261366E+04, 0.262656E+04, 0.263940E+04, 0.265219E+04, 0.266493E+04, 0.267761E+04, 0.269025E+04,
 0.270284E+04, 0.271538E+04, 0.284273E+04, 0.295484E+04, 0.306481E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.836047E-05, 0.841495E-05, 0.846968E-05, 0.852466E-05, 0.857987E-05, 0.863528E-05,
 0.869090E-05, 0.874670E-05, 0.880268E-05, 0.885882E-05, 0.891915E-05, 0.897965E-05, 0.904032E-05,
 0.910115E-05, 0.916213E-05, 0.922326E-05, 0.928452E-05, 0.934591E-05, 0.940742E-05, 0.946903E-05,
 0.953074E-05, 0.959252E-05, 0.965437E-05, 0.971626E-05, 0.977818E-05, 0.984010E-05, 0.990201E-05,
 0.996389E-05, 0.100257E-04, 0.106565E-04, 0.112066E-04, 0.117363E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.113277E+07,    ! Pressure (Pa), Sat. Temp. =    32.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.202252E-01, 0.204356E-01, 0.206482E-01, 0.208630E-01, 0.210799E-01, 0.212988E-01,
 0.215197E-01, 0.217424E-01, 0.219669E-01, 0.221931E-01, 0.224373E-01, 0.226835E-01, 0.229314E-01,
 0.231812E-01, 0.234326E-01, 0.236858E-01, 0.239407E-01, 0.241971E-01, 0.244552E-01, 0.247148E-01,
 0.249759E-01, 0.252384E-01, 0.255025E-01, 0.257679E-01, 0.260348E-01, 0.263030E-01, 0.265725E-01,
 0.268433E-01, 0.271155E-01, 0.299961E-01, 0.326916E-01, 0.354620E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.609295E+06, 0.613633E+06, 0.617946E+06, 0.622237E+06, 0.626511E+06,
 0.630769E+06, 0.635013E+06, 0.639246E+06, 0.643470E+06, 0.647987E+06, 0.652497E+06, 0.657002E+06,
 0.661503E+06, 0.666003E+06, 0.670501E+06, 0.675001E+06, 0.679502E+06, 0.684006E+06, 0.688514E+06,
 0.693026E+06, 0.697544E+06, 0.702068E+06, 0.706598E+06, 0.711137E+06, 0.715683E+06, 0.720238E+06,
 0.724802E+06, 0.729376E+06, 0.777313E+06, 0.821839E+06, 0.867685E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.259884E+02, 0.256306E+02, 0.252888E+02, 0.249616E+02, 0.246478E+02,
 0.243463E+02, 0.240563E+02, 0.237769E+02, 0.235073E+02, 0.232288E+02, 0.229601E+02, 0.227006E+02,
 0.224496E+02, 0.222068E+02, 0.219714E+02, 0.217433E+02, 0.215218E+02, 0.213067E+02, 0.210975E+02,
 0.208941E+02, 0.206961E+02, 0.205032E+02, 0.203152E+02, 0.201318E+02, 0.199529E+02, 0.197783E+02,
 0.196077E+02, 0.194409E+02, 0.179110E+02, 0.167654E+02, 0.157835E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.217562E+04, 0.216240E+04, 0.215096E+04, 0.214108E+04, 0.213260E+04,
 0.212537E+04, 0.211926E+04, 0.211415E+04, 0.210995E+04, 0.210637E+04, 0.210365E+04, 0.210170E+04,
 0.210047E+04, 0.209988E+04, 0.209989E+04, 0.210044E+04, 0.210149E+04, 0.210300E+04, 0.210494E+04,
 0.210728E+04, 0.210998E+04, 0.211302E+04, 0.211638E+04, 0.212003E+04, 0.212396E+04, 0.212814E+04,
 0.213256E+04, 0.213721E+04, 0.219535E+04, 0.225840E+04, 0.232691E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.234496E+04, 0.235903E+04, 0.237294E+04, 0.238669E+04, 0.240029E+04,
 0.241376E+04, 0.242710E+04, 0.244032E+04, 0.245344E+04, 0.246737E+04, 0.248118E+04, 0.249490E+04,
 0.250851E+04, 0.252203E+04, 0.253546E+04, 0.254881E+04, 0.256208E+04, 0.257528E+04, 0.258840E+04,
 0.260145E+04, 0.261444E+04, 0.262737E+04, 0.264024E+04, 0.265305E+04, 0.266581E+04, 0.267852E+04,
 0.269117E+04, 0.270378E+04, 0.283166E+04, 0.294410E+04, 0.305432E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.842934E-05, 0.848355E-05, 0.853807E-05, 0.859286E-05, 0.864791E-05,
 0.870320E-05, 0.875872E-05, 0.881445E-05, 0.887038E-05, 0.893051E-05, 0.899084E-05, 0.905137E-05,
 0.911209E-05, 0.917299E-05, 0.923406E-05, 0.929529E-05, 0.935666E-05, 0.941817E-05, 0.947981E-05,
 0.954156E-05, 0.960340E-05, 0.966532E-05, 0.972729E-05, 0.978931E-05, 0.985135E-05, 0.991338E-05,
 0.997538E-05, 0.100373E-04, 0.106698E-04, 0.112210E-04, 0.117515E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.118880E+07,    ! Pressure (Pa), Sat. Temp. =    34.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.205069E-01, 0.207168E-01, 0.209290E-01, 0.211436E-01, 0.213604E-01,
 0.215792E-01, 0.218001E-01, 0.220229E-01, 0.222475E-01, 0.224902E-01, 0.227349E-01, 0.229815E-01,
 0.232300E-01, 0.234803E-01, 0.237323E-01, 0.239861E-01, 0.242416E-01, 0.244987E-01, 0.247575E-01,
 0.250178E-01, 0.252796E-01, 0.255429E-01, 0.258077E-01, 0.260739E-01, 0.263415E-01, 0.266104E-01,
 0.268807E-01, 0.271523E-01, 0.300287E-01, 0.327216E-01, 0.354898E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.611072E+06, 0.615474E+06, 0.619848E+06, 0.624198E+06,
 0.628527E+06, 0.632838E+06, 0.637134E+06, 0.641417E+06, 0.645993E+06, 0.650558E+06, 0.655116E+06,
 0.659667E+06, 0.664213E+06, 0.668757E+06, 0.673298E+06, 0.677840E+06, 0.682382E+06, 0.686926E+06,
 0.691473E+06, 0.696024E+06, 0.700580E+06, 0.705141E+06, 0.709709E+06, 0.714283E+06, 0.718865E+06,
 0.723456E+06, 0.728054E+06, 0.776204E+06, 0.820870E+06, 0.866826E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.273314E+02, 0.269462E+02, 0.265787E+02, 0.262275E+02,
 0.258912E+02, 0.255685E+02, 0.252583E+02, 0.249599E+02, 0.246521E+02, 0.243559E+02, 0.240704E+02,
 0.237949E+02, 0.235286E+02, 0.232711E+02, 0.230218E+02, 0.227801E+02, 0.225457E+02, 0.223182E+02,
 0.220971E+02, 0.218821E+02, 0.216729E+02, 0.214692E+02, 0.212708E+02, 0.210773E+02, 0.208886E+02,
 0.207044E+02, 0.205246E+02, 0.188806E+02, 0.176558E+02, 0.166097E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.220859E+04, 0.219367E+04, 0.218073E+04, 0.216953E+04,
 0.215986E+04, 0.215156E+04, 0.214449E+04, 0.213851E+04, 0.213320E+04, 0.212891E+04, 0.212554E+04,
 0.212300E+04, 0.212122E+04, 0.212013E+04, 0.211967E+04, 0.211979E+04, 0.212044E+04, 0.212158E+04,
 0.212318E+04, 0.212519E+04, 0.212758E+04, 0.213033E+04, 0.213342E+04, 0.213681E+04, 0.214050E+04,
 0.214445E+04, 0.214865E+04, 0.220340E+04, 0.226455E+04, 0.233178E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234366E+04, 0.235785E+04, 0.237186E+04, 0.238571E+04,
 0.239940E+04, 0.241295E+04, 0.242637E+04, 0.243967E+04, 0.245378E+04, 0.246777E+04, 0.248164E+04,
 0.249541E+04, 0.250907E+04, 0.252264E+04, 0.253611E+04, 0.254950E+04, 0.256280E+04, 0.257603E+04,
 0.258919E+04, 0.260227E+04, 0.261529E+04, 0.262825E+04, 0.264114E+04, 0.265398E+04, 0.266676E+04,
 0.267949E+04, 0.269216E+04, 0.282061E+04, 0.293341E+04, 0.304389E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.849974E-05, 0.855366E-05, 0.860792E-05, 0.866250E-05,
 0.871737E-05, 0.877252E-05, 0.882792E-05, 0.888357E-05, 0.894343E-05, 0.900354E-05, 0.906388E-05,
 0.912444E-05, 0.918521E-05, 0.924618E-05, 0.930734E-05, 0.936866E-05, 0.943015E-05, 0.949178E-05,
 0.955354E-05, 0.961542E-05, 0.967739E-05, 0.973944E-05, 0.980154E-05, 0.986367E-05, 0.992581E-05,
 0.998794E-05, 0.100500E-04, 0.106840E-04, 0.112364E-04, 0.117676E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.124682E+07,    ! Pressure (Pa), Sat. Temp. =    36.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.207944E-01, 0.210035E-01, 0.212151E-01, 0.214292E-01,
 0.216456E-01, 0.218643E-01, 0.220850E-01, 0.223078E-01, 0.225486E-01, 0.227915E-01, 0.230365E-01,
 0.232835E-01, 0.235324E-01, 0.237832E-01, 0.240357E-01, 0.242901E-01, 0.245461E-01, 0.248039E-01,
 0.250632E-01, 0.253242E-01, 0.255867E-01, 0.258506E-01, 0.261161E-01, 0.263830E-01, 0.266513E-01,
 0.269209E-01, 0.271919E-01, 0.300636E-01, 0.327534E-01, 0.355193E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.612806E+06, 0.617275E+06, 0.621713E+06,
 0.626124E+06, 0.630511E+06, 0.634877E+06, 0.639227E+06, 0.643869E+06, 0.648497E+06, 0.653113E+06,
 0.657719E+06, 0.662317E+06, 0.666910E+06, 0.671498E+06, 0.676084E+06, 0.680668E+06, 0.685252E+06,
 0.689837E+06, 0.694424E+06, 0.699015E+06, 0.703609E+06, 0.708208E+06, 0.712813E+06, 0.717424E+06,
 0.722042E+06, 0.726668E+06, 0.775044E+06, 0.819860E+06, 0.865931E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.287370E+02, 0.283219E+02, 0.279266E+02,
 0.275493E+02, 0.271886E+02, 0.268429E+02, 0.265111E+02, 0.261699E+02, 0.258423E+02, 0.255273E+02,
 0.252239E+02, 0.249313E+02, 0.246488E+02, 0.243758E+02, 0.241116E+02, 0.238557E+02, 0.236076E+02,
 0.233669E+02, 0.231331E+02, 0.229059E+02, 0.226850E+02, 0.224699E+02, 0.222605E+02, 0.220564E+02,
 0.218575E+02, 0.216633E+02, 0.198956E+02, 0.185858E+02, 0.174712E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.224323E+04, 0.222642E+04, 0.221182E+04,
 0.219915E+04, 0.218818E+04, 0.217872E+04, 0.217059E+04, 0.216322E+04, 0.215706E+04, 0.215201E+04,
 0.214795E+04, 0.214478E+04, 0.214242E+04, 0.214080E+04, 0.213985E+04, 0.213951E+04, 0.213974E+04,
 0.214048E+04, 0.214171E+04, 0.214337E+04, 0.214544E+04, 0.214789E+04, 0.215069E+04, 0.215382E+04,
 0.215724E+04, 0.216095E+04, 0.221196E+04, 0.227106E+04, 0.233691E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234234E+04, 0.235666E+04, 0.237078E+04,
 0.238473E+04, 0.239852E+04, 0.241216E+04, 0.242566E+04, 0.243998E+04, 0.245416E+04, 0.246821E+04,
 0.248214E+04, 0.249596E+04, 0.250967E+04, 0.252329E+04, 0.253680E+04, 0.255023E+04, 0.256358E+04,
 0.257684E+04, 0.259003E+04, 0.260315E+04, 0.261620E+04, 0.262918E+04, 0.264211E+04, 0.265497E+04,
 0.266777E+04, 0.268053E+04, 0.280958E+04, 0.292276E+04, 0.303352E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.857184E-05, 0.862541E-05, 0.867938E-05,
 0.873371E-05, 0.878837E-05, 0.884336E-05, 0.889863E-05, 0.895814E-05, 0.901795E-05, 0.907803E-05,
 0.913837E-05, 0.919896E-05, 0.925978E-05, 0.932082E-05, 0.938206E-05, 0.944348E-05, 0.950508E-05,
 0.956683E-05, 0.962871E-05, 0.969071E-05, 0.975280E-05, 0.981497E-05, 0.987718E-05, 0.993942E-05,
 0.100016E-04, 0.100638E-04, 0.106993E-04, 0.112528E-04, 0.117846E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.130689E+07,    ! Pressure (Pa), Sat. Temp. =    38.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.210881E-01, 0.212961E-01, 0.215069E-01,
 0.217203E-01, 0.219361E-01, 0.221544E-01, 0.223748E-01, 0.226133E-01, 0.228541E-01, 0.230972E-01,
 0.233424E-01, 0.235897E-01, 0.238389E-01, 0.240900E-01, 0.243431E-01, 0.245979E-01, 0.248544E-01,
 0.251127E-01, 0.253726E-01, 0.256341E-01, 0.258972E-01, 0.261618E-01, 0.264279E-01, 0.266954E-01,
 0.269644E-01, 0.272347E-01, 0.301009E-01, 0.327874E-01, 0.355507E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.614495E+06, 0.619035E+06,
 0.623539E+06, 0.628014E+06, 0.632461E+06, 0.636885E+06, 0.641603E+06, 0.646301E+06, 0.650982E+06,
 0.655650E+06, 0.660306E+06, 0.664953E+06, 0.669592E+06, 0.674226E+06, 0.678856E+06, 0.683484E+06,
 0.688111E+06, 0.692738E+06, 0.697366E+06, 0.701996E+06, 0.706629E+06, 0.711267E+06, 0.715910E+06,
 0.720558E+06, 0.725213E+06, 0.773833E+06, 0.818807E+06, 0.865000E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.302088E+02, 0.297609E+02,
 0.293352E+02, 0.289297E+02, 0.285425E+02, 0.281720E+02, 0.277922E+02, 0.274285E+02, 0.270796E+02,
 0.267444E+02, 0.264220E+02, 0.261112E+02, 0.258115E+02, 0.255220E+02, 0.252420E+02, 0.249711E+02,
 0.247085E+02, 0.244539E+02, 0.242068E+02, 0.239668E+02, 0.237334E+02, 0.235064E+02, 0.232854E+02,
 0.230702E+02, 0.228604E+02, 0.209582E+02, 0.195571E+02, 0.183693E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.227973E+04, 0.226080E+04,
 0.224435E+04, 0.223006E+04, 0.221765E+04, 0.220691E+04, 0.219703E+04, 0.218865E+04, 0.218159E+04,
 0.217572E+04, 0.217091E+04, 0.216707E+04, 0.216409E+04, 0.216190E+04, 0.216042E+04, 0.215960E+04,
 0.215938E+04, 0.215971E+04, 0.216055E+04, 0.216185E+04, 0.216358E+04, 0.216571E+04, 0.216821E+04,
 0.217105E+04, 0.217421E+04, 0.222110E+04, 0.227795E+04, 0.234232E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234099E+04, 0.235544E+04,
 0.236969E+04, 0.238375E+04, 0.239765E+04, 0.241138E+04, 0.242593E+04, 0.244032E+04, 0.245458E+04,
 0.246869E+04, 0.248268E+04, 0.249656E+04, 0.251032E+04, 0.252398E+04, 0.253755E+04, 0.255102E+04,
 0.256440E+04, 0.257771E+04, 0.259093E+04, 0.260408E+04, 0.261717E+04, 0.263018E+04, 0.264313E+04,
 0.265602E+04, 0.266885E+04, 0.279855E+04, 0.291213E+04, 0.302319E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.864580E-05, 0.869897E-05,
 0.875259E-05, 0.880664E-05, 0.886107E-05, 0.891585E-05, 0.897491E-05, 0.903432E-05, 0.909406E-05,
 0.915411E-05, 0.921444E-05, 0.927505E-05, 0.933592E-05, 0.939702E-05, 0.945833E-05, 0.951985E-05,
 0.958155E-05, 0.964341E-05, 0.970541E-05, 0.976753E-05, 0.982973E-05, 0.989200E-05, 0.995431E-05,
 0.100166E-04, 0.100789E-04, 0.107157E-04, 0.112702E-04, 0.118027E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.136905E+07,    ! Pressure (Pa), Sat. Temp. =    40.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.213887E-01, 0.215952E-01,
 0.218048E-01, 0.220172E-01, 0.222323E-01, 0.224499E-01, 0.226856E-01, 0.229239E-01, 0.231646E-01,
 0.234076E-01, 0.236529E-01, 0.239003E-01, 0.241497E-01, 0.244012E-01, 0.246545E-01, 0.249097E-01,
 0.251667E-01, 0.254254E-01, 0.256858E-01, 0.259478E-01, 0.262114E-01, 0.264766E-01, 0.267433E-01,
 0.270114E-01, 0.272809E-01, 0.301410E-01, 0.328237E-01, 0.355840E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.616135E+06,
 0.620749E+06, 0.625325E+06, 0.629865E+06, 0.634375E+06, 0.639178E+06, 0.643956E+06, 0.648711E+06,
 0.653447E+06, 0.658168E+06, 0.662875E+06, 0.667572E+06, 0.672260E+06, 0.676940E+06, 0.681616E+06,
 0.686288E+06, 0.690958E+06, 0.695627E+06, 0.700297E+06, 0.704968E+06, 0.709641E+06, 0.714318E+06,
 0.718999E+06, 0.723685E+06, 0.772566E+06, 0.817709E+06, 0.864032E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.317505E+02,
 0.312667E+02, 0.308079E+02, 0.303715E+02, 0.299556E+02, 0.295307E+02, 0.291251E+02, 0.287373E+02,
 0.283657E+02, 0.280091E+02, 0.276663E+02, 0.273363E+02, 0.270182E+02, 0.267112E+02, 0.264145E+02,
 0.261276E+02, 0.258497E+02, 0.255804E+02, 0.253192E+02, 0.250656E+02, 0.248192E+02, 0.245796E+02,
 0.243465E+02, 0.241195E+02, 0.220708E+02, 0.205714E+02, 0.193055E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.231829E+04,
 0.229698E+04, 0.227847E+04, 0.226237E+04, 0.224838E+04, 0.223542E+04, 0.222432E+04, 0.221485E+04,
 0.220681E+04, 0.220006E+04, 0.219446E+04, 0.218989E+04, 0.218625E+04, 0.218345E+04, 0.218142E+04,
 0.218009E+04, 0.217939E+04, 0.217928E+04, 0.217971E+04, 0.218063E+04, 0.218200E+04, 0.218379E+04,
 0.218598E+04, 0.218852E+04, 0.223084E+04, 0.228526E+04, 0.234802E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.233960E+04,
 0.235420E+04, 0.236858E+04, 0.238276E+04, 0.239676E+04, 0.241158E+04, 0.242622E+04, 0.244069E+04,
 0.245502E+04, 0.246920E+04, 0.248326E+04, 0.249719E+04, 0.251101E+04, 0.252472E+04, 0.253833E+04,
 0.255185E+04, 0.256528E+04, 0.257862E+04, 0.259188E+04, 0.260507E+04, 0.261818E+04, 0.263123E+04,
 0.264421E+04, 0.265713E+04, 0.278753E+04, 0.290154E+04, 0.301290E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.872181E-05,
 0.877451E-05, 0.882774E-05, 0.888145E-05, 0.893560E-05, 0.899406E-05, 0.905295E-05, 0.911224E-05,
 0.917189E-05, 0.923190E-05, 0.929222E-05, 0.935284E-05, 0.941374E-05, 0.947490E-05, 0.953629E-05,
 0.959789E-05, 0.965969E-05, 0.972165E-05, 0.978375E-05, 0.984596E-05, 0.990826E-05, 0.997061E-05,
 0.100330E-04, 0.100954E-04, 0.107333E-04, 0.112888E-04, 0.118218E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.143334E+07,    ! Pressure (Pa), Sat. Temp. =    42.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.216969E-01,
 0.219015E-01, 0.221095E-01, 0.223206E-01, 0.225346E-01, 0.227668E-01, 0.230019E-01, 0.232398E-01,
 0.234802E-01, 0.237230E-01, 0.239682E-01, 0.242156E-01, 0.244652E-01, 0.247168E-01, 0.249703E-01,
 0.252258E-01, 0.254831E-01, 0.257422E-01, 0.260030E-01, 0.262655E-01, 0.265295E-01, 0.267952E-01,
 0.270623E-01, 0.273309E-01, 0.301840E-01, 0.328625E-01, 0.356195E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.617723E+06, 0.622417E+06, 0.627066E+06, 0.631676E+06, 0.636577E+06, 0.641445E+06, 0.646284E+06,
 0.651098E+06, 0.655891E+06, 0.660666E+06, 0.665427E+06, 0.670174E+06, 0.674911E+06, 0.679640E+06,
 0.684362E+06, 0.689080E+06, 0.693794E+06, 0.698506E+06, 0.703218E+06, 0.707930E+06, 0.712644E+06,
 0.717361E+06, 0.722081E+06, 0.771243E+06, 0.816565E+06, 0.863024E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.333662E+02, 0.328430E+02, 0.323479E+02, 0.318780E+02, 0.313998E+02, 0.309453E+02, 0.305121E+02,
 0.300984E+02, 0.297025E+02, 0.293229E+02, 0.289584E+02, 0.286079E+02, 0.282703E+02, 0.279447E+02,
 0.276303E+02, 0.273265E+02, 0.270325E+02, 0.267477E+02, 0.264716E+02, 0.262036E+02, 0.259434E+02,
 0.256906E+02, 0.254446E+02, 0.232363E+02, 0.216309E+02, 0.202813E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.235914E+04, 0.233514E+04, 0.231432E+04, 0.229621E+04, 0.227942E+04, 0.226496E+04, 0.225252E+04,
 0.224186E+04, 0.223277E+04, 0.222508E+04, 0.221862E+04, 0.221327E+04, 0.220893E+04, 0.220549E+04,
 0.220286E+04, 0.220099E+04, 0.219979E+04, 0.219921E+04, 0.219920E+04, 0.219972E+04, 0.220071E+04,
 0.220216E+04, 0.220401E+04, 0.224125E+04, 0.229301E+04, 0.235404E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.233817E+04, 0.235292E+04, 0.236744E+04, 0.238175E+04, 0.239687E+04, 0.241178E+04, 0.242651E+04,
 0.244107E+04, 0.245548E+04, 0.246973E+04, 0.248386E+04, 0.249785E+04, 0.251173E+04, 0.252550E+04,
 0.253916E+04, 0.255272E+04, 0.256619E+04, 0.257958E+04, 0.259288E+04, 0.260610E+04, 0.261925E+04,
 0.263233E+04, 0.264534E+04, 0.277649E+04, 0.289096E+04, 0.300265E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.880007E-05, 0.885223E-05, 0.890500E-05, 0.895832E-05, 0.901600E-05, 0.907421E-05, 0.913291E-05,
 0.919205E-05, 0.925161E-05, 0.931154E-05, 0.937184E-05, 0.943246E-05, 0.949338E-05, 0.955458E-05,
 0.961603E-05, 0.967771E-05, 0.973959E-05, 0.980163E-05, 0.986382E-05, 0.992611E-05, 0.998848E-05,
 0.100509E-04, 0.101133E-04, 0.107523E-04, 0.113087E-04, 0.118421E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.149982E+07,    ! Pressure (Pa), Sat. Temp. =    44.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.220134E-01, 0.222156E-01, 0.224216E-01, 0.226310E-01, 0.228588E-01, 0.230900E-01, 0.233242E-01,
 0.235614E-01, 0.238013E-01, 0.240438E-01, 0.242887E-01, 0.245360E-01, 0.247855E-01, 0.250371E-01,
 0.252908E-01, 0.255464E-01, 0.258040E-01, 0.260633E-01, 0.263244E-01, 0.265872E-01, 0.268517E-01,
 0.271177E-01, 0.273853E-01, 0.302303E-01, 0.329040E-01, 0.356574E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.619255E+06, 0.624033E+06, 0.628760E+06, 0.633775E+06, 0.638748E+06, 0.643683E+06,
 0.648586E+06, 0.653461E+06, 0.658313E+06, 0.663144E+06, 0.667959E+06, 0.672758E+06, 0.677546E+06,
 0.682324E+06, 0.687094E+06, 0.691858E+06, 0.696617E+06, 0.701373E+06, 0.706128E+06, 0.710882E+06,
 0.715637E+06, 0.720394E+06, 0.769859E+06, 0.815372E+06, 0.861976E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.350606E+02, 0.344939E+02, 0.339590E+02, 0.334173E+02, 0.329047E+02, 0.324182E+02,
 0.319553E+02, 0.315138E+02, 0.310919E+02, 0.306878E+02, 0.303002E+02, 0.299277E+02, 0.295694E+02,
 0.292241E+02, 0.288910E+02, 0.285692E+02, 0.282580E+02, 0.279568E+02, 0.276650E+02, 0.273819E+02,
 0.271072E+02, 0.268404E+02, 0.244573E+02, 0.227375E+02, 0.212985E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.240256E+04, 0.237552E+04, 0.235209E+04, 0.233039E+04, 0.231170E+04, 0.229558E+04,
 0.228169E+04, 0.226975E+04, 0.225952E+04, 0.225080E+04, 0.224342E+04, 0.223725E+04, 0.223215E+04,
 0.222802E+04, 0.222477E+04, 0.222231E+04, 0.222058E+04, 0.221951E+04, 0.221904E+04, 0.221913E+04,
 0.221973E+04, 0.222080E+04, 0.225238E+04, 0.230123E+04, 0.236039E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.233667E+04, 0.235159E+04, 0.236627E+04, 0.238173E+04, 0.239697E+04, 0.241199E+04,
 0.242682E+04, 0.244147E+04, 0.245596E+04, 0.247029E+04, 0.248448E+04, 0.249854E+04, 0.251248E+04,
 0.252630E+04, 0.254002E+04, 0.255363E+04, 0.256715E+04, 0.258058E+04, 0.259392E+04, 0.260718E+04,
 0.262037E+04, 0.263348E+04, 0.276544E+04, 0.288039E+04, 0.299243E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.888082E-05, 0.893234E-05, 0.898458E-05, 0.904124E-05, 0.909856E-05, 0.915648E-05,
 0.921495E-05, 0.927391E-05, 0.933334E-05, 0.939319E-05, 0.945344E-05, 0.951404E-05, 0.957497E-05,
 0.963620E-05, 0.969770E-05, 0.975943E-05, 0.982137E-05, 0.988348E-05, 0.994573E-05, 0.100081E-04,
 0.100705E-04, 0.101329E-04, 0.107727E-04, 0.113299E-04, 0.118636E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.156854E+07,    ! Pressure (Pa), Sat. Temp. =    46.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.223394E-01, 0.225385E-01, 0.227419E-01, 0.229640E-01, 0.231901E-01, 0.234199E-01,
 0.236530E-01, 0.238892E-01, 0.241284E-01, 0.243703E-01, 0.246148E-01, 0.248618E-01, 0.251110E-01,
 0.253626E-01, 0.256162E-01, 0.258719E-01, 0.261295E-01, 0.263890E-01, 0.266503E-01, 0.269134E-01,
 0.271781E-01, 0.274445E-01, 0.302801E-01, 0.329484E-01, 0.356977E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.620728E+06, 0.625595E+06, 0.630745E+06, 0.635840E+06, 0.640886E+06,
 0.645892E+06, 0.650861E+06, 0.655800E+06, 0.660712E+06, 0.665601E+06, 0.670471E+06, 0.675324E+06,
 0.680164E+06, 0.684992E+06, 0.689810E+06, 0.694621E+06, 0.699427E+06, 0.704228E+06, 0.709026E+06,
 0.713823E+06, 0.718620E+06, 0.768411E+06, 0.814129E+06, 0.860885E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.368386E+02, 0.362239E+02, 0.356052E+02, 0.350230E+02, 0.344730E+02,
 0.339521E+02, 0.334571E+02, 0.329858E+02, 0.325359E+02, 0.321056E+02, 0.316933E+02, 0.312975E+02,
 0.309171E+02, 0.305508E+02, 0.301978E+02, 0.298570E+02, 0.295277E+02, 0.292091E+02, 0.289007E+02,
 0.286017E+02, 0.283117E+02, 0.257371E+02, 0.238936E+02, 0.223587E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.244887E+04, 0.241835E+04, 0.239024E+04, 0.236610E+04, 0.234531E+04,
 0.232738E+04, 0.231190E+04, 0.229857E+04, 0.228710E+04, 0.227728E+04, 0.226891E+04, 0.226185E+04,
 0.225594E+04, 0.225108E+04, 0.224715E+04, 0.224408E+04, 0.224178E+04, 0.224019E+04, 0.223924E+04,
 0.223888E+04, 0.223906E+04, 0.226431E+04, 0.230996E+04, 0.236709E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.233510E+04, 0.235021E+04, 0.236609E+04, 0.238170E+04, 0.239706E+04,
 0.241220E+04, 0.242713E+04, 0.244188E+04, 0.245645E+04, 0.247087E+04, 0.248513E+04, 0.249926E+04,
 0.251326E+04, 0.252714E+04, 0.254091E+04, 0.255458E+04, 0.256815E+04, 0.258162E+04, 0.259500E+04,
 0.260831E+04, 0.262153E+04, 0.275436E+04, 0.286982E+04, 0.298223E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.896432E-05, 0.901510E-05, 0.907041E-05, 0.912656E-05, 0.918346E-05,
 0.924104E-05, 0.929924E-05, 0.935800E-05, 0.941727E-05, 0.947701E-05, 0.953718E-05, 0.959775E-05,
 0.965866E-05, 0.971990E-05, 0.978142E-05, 0.984319E-05, 0.990516E-05, 0.996730E-05, 0.100296E-04,
 0.100920E-04, 0.101544E-04, 0.107947E-04, 0.113525E-04, 0.118865E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.163953E+07,    ! Pressure (Pa), Sat. Temp. =    48.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.226759E-01, 0.228712E-01, 0.230858E-01, 0.233053E-01, 0.235293E-01,
 0.237572E-01, 0.239888E-01, 0.242238E-01, 0.244619E-01, 0.247030E-01, 0.249469E-01, 0.251933E-01,
 0.254422E-01, 0.256934E-01, 0.259469E-01, 0.262024E-01, 0.264600E-01, 0.267196E-01, 0.269810E-01,
 0.272442E-01, 0.275091E-01, 0.303340E-01, 0.329961E-01, 0.357408E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.622137E+06, 0.627450E+06, 0.632689E+06, 0.637867E+06,
 0.642991E+06, 0.648069E+06, 0.653107E+06, 0.658112E+06, 0.663086E+06, 0.668035E+06, 0.672962E+06,
 0.677871E+06, 0.682763E+06, 0.687643E+06, 0.692511E+06, 0.697370E+06, 0.702223E+06, 0.707070E+06,
 0.711913E+06, 0.716753E+06, 0.766897E+06, 0.812833E+06, 0.859751E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.387058E+02, 0.379919E+02, 0.373246E+02, 0.366981E+02,
 0.361077E+02, 0.355494E+02, 0.350200E+02, 0.345166E+02, 0.340367E+02, 0.335784E+02, 0.331397E+02,
 0.327191E+02, 0.323151E+02, 0.319266E+02, 0.315523E+02, 0.311914E+02, 0.308429E+02, 0.305060E+02,
 0.301800E+02, 0.298642E+02, 0.270790E+02, 0.251016E+02, 0.234638E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.249843E+04, 0.246167E+04, 0.243033E+04, 0.240347E+04,
 0.238036E+04, 0.236043E+04, 0.234323E+04, 0.232837E+04, 0.231556E+04, 0.230455E+04, 0.229512E+04,
 0.228710E+04, 0.228033E+04, 0.227468E+04, 0.227004E+04, 0.226632E+04, 0.226342E+04, 0.226127E+04,
 0.225981E+04, 0.225898E+04, 0.227710E+04, 0.231925E+04, 0.237418E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.233345E+04, 0.234983E+04, 0.236589E+04, 0.238165E+04,
 0.239714E+04, 0.241240E+04, 0.242745E+04, 0.244229E+04, 0.245696E+04, 0.247145E+04, 0.248580E+04,
 0.250000E+04, 0.251407E+04, 0.252801E+04, 0.254184E+04, 0.255556E+04, 0.256917E+04, 0.258269E+04,
 0.259612E+04, 0.260947E+04, 0.274324E+04, 0.285926E+04, 0.297205E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.905085E-05, 0.910435E-05, 0.915894E-05, 0.921450E-05,
 0.927092E-05, 0.932810E-05, 0.938598E-05, 0.944449E-05, 0.950356E-05, 0.956316E-05, 0.962323E-05,
 0.968372E-05, 0.974460E-05, 0.980581E-05, 0.986733E-05, 0.992909E-05, 0.999107E-05, 0.100532E-04,
 0.101155E-04, 0.101779E-04, 0.108184E-04, 0.113766E-04, 0.119107E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.171285E+07,    ! Pressure (Pa), Sat. Temp. =    50.000
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230243E-01, 0.232287E-01, 0.234394E-01, 0.236557E-01,
 0.238769E-01, 0.241026E-01, 0.243323E-01, 0.245657E-01, 0.248025E-01, 0.250424E-01, 0.252853E-01,
 0.255310E-01, 0.257793E-01, 0.260301E-01, 0.262832E-01, 0.265385E-01, 0.267959E-01, 0.270554E-01,
 0.273167E-01, 0.275799E-01, 0.303922E-01, 0.330472E-01, 0.357869E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.623570E+06, 0.628999E+06, 0.634346E+06,
 0.639621E+06, 0.644836E+06, 0.649999E+06, 0.655117E+06, 0.660197E+06, 0.665243E+06, 0.670260E+06,
 0.675252E+06, 0.680222E+06, 0.685175E+06, 0.690112E+06, 0.695035E+06, 0.699948E+06, 0.704853E+06,
 0.709750E+06, 0.714642E+06, 0.765197E+06, 0.811383E+06, 0.858486E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.408120E+02, 0.400302E+02, 0.393020E+02,
 0.386206E+02, 0.379802E+02, 0.373761E+02, 0.368045E+02, 0.362620E+02, 0.357458E+02, 0.352536E+02,
 0.347831E+02, 0.343327E+02, 0.339006E+02, 0.334855E+02, 0.330860E+02, 0.327012E+02, 0.323299E+02,
 0.319713E+02, 0.316246E+02, 0.285896E+02, 0.264561E+02, 0.246998E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.255563E+04, 0.251362E+04, 0.247797E+04,
 0.244751E+04, 0.242136E+04, 0.239884E+04, 0.237939E+04, 0.236258E+04, 0.234806E+04, 0.233553E+04,
 0.232475E+04, 0.231552E+04, 0.230766E+04, 0.230103E+04, 0.229550E+04, 0.229097E+04, 0.228733E+04,
 0.228450E+04, 0.228241E+04, 0.229186E+04, 0.232985E+04, 0.238221E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.233157E+04, 0.234820E+04, 0.236448E+04,
 0.238043E+04, 0.239610E+04, 0.241152E+04, 0.242670E+04, 0.244167E+04, 0.245646E+04, 0.247106E+04,
 0.248550E+04, 0.249980E+04, 0.251395E+04, 0.252797E+04, 0.254187E+04, 0.255566E+04, 0.256934E+04,
 0.258292E+04, 0.259640E+04, 0.273128E+04, 0.284793E+04, 0.296117E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.914729E-05, 0.919961E-05, 0.925321E-05,
 0.930795E-05, 0.936369E-05, 0.942031E-05, 0.947773E-05, 0.953586E-05, 0.959463E-05, 0.965399E-05,
 0.971387E-05, 0.977422E-05, 0.983498E-05, 0.989611E-05, 0.995755E-05, 0.100193E-04, 0.100812E-04,
 0.101433E-04, 0.102055E-04, 0.108458E-04, 0.114043E-04, 0.119383E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.179404E+07,    ! Pressure (Pa), Sat. Temp. =    52.143
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.234127E-01, 0.236103E-01, 0.238154E-01,
 0.240269E-01, 0.242441E-01, 0.244664E-01, 0.246932E-01, 0.249241E-01, 0.251588E-01, 0.253970E-01,
 0.256384E-01, 0.258828E-01, 0.261300E-01, 0.263798E-01, 0.266321E-01, 0.268868E-01, 0.271437E-01,
 0.274027E-01, 0.276637E-01, 0.304600E-01, 0.331064E-01, 0.358398E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.624917E+06, 0.630473E+06,
 0.635933E+06, 0.641313E+06, 0.646625E+06, 0.651878E+06, 0.657080E+06, 0.662238E+06, 0.667359E+06,
 0.672446E+06, 0.677506E+06, 0.682541E+06, 0.687555E+06, 0.692551E+06, 0.697532E+06, 0.702500E+06,
 0.707458E+06, 0.712407E+06, 0.763412E+06, 0.809867E+06, 0.857167E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.430360E+02, 0.421777E+02,
 0.413817E+02, 0.406393E+02, 0.399437E+02, 0.392893E+02, 0.386715E+02, 0.380865E+02, 0.375308E+02,
 0.370019E+02, 0.364971E+02, 0.360144E+02, 0.355521E+02, 0.351084E+02, 0.346820E+02, 0.342715E+02,
 0.338759E+02, 0.334942E+02, 0.301808E+02, 0.278767E+02, 0.259921E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.261770E+04, 0.256955E+04,
 0.252891E+04, 0.249434E+04, 0.246474E+04, 0.243929E+04, 0.241733E+04, 0.239836E+04, 0.238194E+04,
 0.236774E+04, 0.235549E+04, 0.234494E+04, 0.233591E+04, 0.232822E+04, 0.232173E+04, 0.231631E+04,
 0.231187E+04, 0.230831E+04, 0.230784E+04, 0.234121E+04, 0.239075E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.232955E+04, 0.234646E+04,
 0.236298E+04, 0.237915E+04, 0.239500E+04, 0.241059E+04, 0.242592E+04, 0.244103E+04, 0.245594E+04,
 0.247066E+04, 0.248521E+04, 0.249960E+04, 0.251384E+04, 0.252794E+04, 0.254192E+04, 0.255578E+04,
 0.256953E+04, 0.258317E+04, 0.271925E+04, 0.283657E+04, 0.295029E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.924804E-05, 0.929893E-05,
 0.935136E-05, 0.940512E-05, 0.946005E-05, 0.951599E-05, 0.957285E-05, 0.963052E-05, 0.968892E-05,
 0.974797E-05, 0.980760E-05, 0.986774E-05, 0.992833E-05, 0.998932E-05, 0.100506E-04, 0.101122E-04,
 0.101741E-04, 0.102360E-04, 0.108756E-04, 0.114340E-04, 0.119678E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.187803E+07,    ! Pressure (Pa), Sat. Temp. =    54.285
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.238192E-01, 0.240082E-01,
 0.242061E-01, 0.244117E-01, 0.246239E-01, 0.248419E-01, 0.250651E-01, 0.252930E-01, 0.255250E-01,
 0.257609E-01, 0.260004E-01, 0.262431E-01, 0.264888E-01, 0.267374E-01, 0.269887E-01, 0.272424E-01,
 0.274985E-01, 0.277569E-01, 0.305341E-01, 0.331704E-01, 0.358968E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.626171E+06,
 0.631864E+06, 0.637447E+06, 0.642939E+06, 0.648354E+06, 0.653701E+06, 0.658992E+06, 0.664233E+06,
 0.669431E+06, 0.674593E+06, 0.679723E+06, 0.684824E+06, 0.689902E+06, 0.694960E+06, 0.700000E+06,
 0.705025E+06, 0.710038E+06, 0.761536E+06, 0.808281E+06, 0.855791E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.453873E+02,
 0.444428E+02, 0.435706E+02, 0.427604E+02, 0.420037E+02, 0.412939E+02, 0.406256E+02, 0.399940E+02,
 0.393954E+02, 0.388266E+02, 0.382847E+02, 0.377673E+02, 0.372724E+02, 0.367980E+02, 0.363426E+02,
 0.359048E+02, 0.354832E+02, 0.318581E+02, 0.293670E+02, 0.273436E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.268542E+04,
 0.263002E+04, 0.258358E+04, 0.254427E+04, 0.251075E+04, 0.248200E+04, 0.245723E+04, 0.243584E+04,
 0.241733E+04, 0.240129E+04, 0.238742E+04, 0.237544E+04, 0.236512E+04, 0.235628E+04, 0.234875E+04,
 0.234239E+04, 0.233709E+04, 0.232518E+04, 0.235337E+04, 0.239983E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.232739E+04,
 0.234460E+04, 0.236138E+04, 0.237778E+04, 0.239384E+04, 0.240961E+04, 0.242511E+04, 0.244036E+04,
 0.245540E+04, 0.247024E+04, 0.248490E+04, 0.249939E+04, 0.251373E+04, 0.252792E+04, 0.254198E+04,
 0.255592E+04, 0.256973E+04, 0.270713E+04, 0.282519E+04, 0.293941E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.935362E-05,
 0.940280E-05, 0.945381E-05, 0.950640E-05, 0.956035E-05, 0.961548E-05, 0.967166E-05, 0.972877E-05,
 0.978670E-05, 0.984536E-05, 0.990466E-05, 0.996452E-05, 0.100249E-04, 0.100857E-04, 0.101468E-04,
 0.102082E-04, 0.102699E-04, 0.109079E-04, 0.114659E-04, 0.119993E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.196488E+07,    ! Pressure (Pa), Sat. Temp. =    56.428
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.242468E-01,
 0.244249E-01, 0.246139E-01, 0.248120E-01, 0.250180E-01, 0.252307E-01, 0.254494E-01, 0.256734E-01,
 0.259022E-01, 0.261352E-01, 0.263722E-01, 0.266128E-01, 0.268567E-01, 0.271037E-01, 0.273536E-01,
 0.276061E-01, 0.278612E-01, 0.306154E-01, 0.332400E-01, 0.359583E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.627324E+06, 0.633166E+06, 0.638883E+06, 0.644495E+06, 0.650018E+06, 0.655467E+06, 0.660851E+06,
 0.666179E+06, 0.671459E+06, 0.676698E+06, 0.681900E+06, 0.687072E+06, 0.692216E+06, 0.697337E+06,
 0.702438E+06, 0.707522E+06, 0.759563E+06, 0.806621E+06, 0.854356E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.478768E+02, 0.468344E+02, 0.458766E+02, 0.449906E+02, 0.441662E+02, 0.433953E+02, 0.426713E+02,
 0.419889E+02, 0.413436E+02, 0.407315E+02, 0.401493E+02, 0.395945E+02, 0.390644E+02, 0.385570E+02,
 0.380706E+02, 0.376034E+02, 0.336278E+02, 0.309312E+02, 0.287573E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.275974E+04, 0.269570E+04, 0.264247E+04, 0.259769E+04, 0.255968E+04, 0.252719E+04, 0.249926E+04,
 0.247517E+04, 0.245434E+04, 0.243628E+04, 0.242063E+04, 0.240708E+04, 0.239536E+04, 0.238527E+04,
 0.237662E+04, 0.236925E+04, 0.234403E+04, 0.236642E+04, 0.240948E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.232505E+04, 0.234260E+04, 0.235967E+04, 0.237632E+04, 0.239261E+04, 0.240857E+04, 0.242424E+04,
 0.243966E+04, 0.245484E+04, 0.246981E+04, 0.248459E+04, 0.249918E+04, 0.251362E+04, 0.252790E+04,
 0.254205E+04, 0.255606E+04, 0.269491E+04, 0.281377E+04, 0.292853E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.946462E-05, 0.951172E-05, 0.956103E-05, 0.961221E-05, 0.966498E-05, 0.971914E-05, 0.977450E-05,
 0.983092E-05, 0.988827E-05, 0.994644E-05, 0.100053E-04, 0.100648E-04, 0.101248E-04, 0.101853E-04,
 0.102462E-04, 0.103074E-04, 0.109430E-04, 0.115003E-04, 0.120328E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.205467E+07,    ! Pressure (Pa), Sat. Temp. =    58.570
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.246991E-01, 0.248634E-01, 0.250412E-01, 0.252301E-01, 0.254283E-01, 0.256345E-01, 0.258477E-01,
 0.260669E-01, 0.262916E-01, 0.265211E-01, 0.267550E-01, 0.269929E-01, 0.272345E-01, 0.274795E-01,
 0.277276E-01, 0.279786E-01, 0.307050E-01, 0.333157E-01, 0.360247E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.628365E+06, 0.634371E+06, 0.640233E+06, 0.645974E+06, 0.651615E+06, 0.657171E+06,
 0.662653E+06, 0.668073E+06, 0.673439E+06, 0.678759E+06, 0.684037E+06, 0.689281E+06, 0.694494E+06,
 0.699680E+06, 0.704844E+06, 0.757487E+06, 0.804885E+06, 0.852859E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.505170E+02, 0.493627E+02, 0.483082E+02, 0.473373E+02, 0.464375E+02, 0.455990E+02,
 0.448139E+02, 0.440759E+02, 0.433794E+02, 0.427203E+02, 0.420946E+02, 0.414991E+02, 0.409312E+02,
 0.403883E+02, 0.398685E+02, 0.354967E+02, 0.325737E+02, 0.302365E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.284181E+04, 0.276742E+04, 0.270617E+04, 0.265502E+04, 0.261186E+04, 0.257511E+04,
 0.254363E+04, 0.251653E+04, 0.249310E+04, 0.247281E+04, 0.245521E+04, 0.243994E+04, 0.242670E+04,
 0.241525E+04, 0.240538E+04, 0.236458E+04, 0.238044E+04, 0.241976E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.232251E+04, 0.234044E+04, 0.235783E+04, 0.237476E+04, 0.239128E+04, 0.240745E+04,
 0.242332E+04, 0.243890E+04, 0.245424E+04, 0.246934E+04, 0.248425E+04, 0.249896E+04, 0.251350E+04,
 0.252788E+04, 0.254212E+04, 0.268258E+04, 0.280229E+04, 0.291763E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.958172E-05, 0.962629E-05, 0.967354E-05, 0.972302E-05, 0.977438E-05, 0.982736E-05,
 0.988173E-05, 0.993731E-05, 0.999395E-05, 0.100515E-04, 0.101098E-04, 0.101689E-04, 0.102285E-04,
 0.102886E-04, 0.103491E-04, 0.109812E-04, 0.115373E-04, 0.120687E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.214746E+07,    ! Pressure (Pa), Sat. Temp. =    60.713
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.251808E-01, 0.253275E-01, 0.254912E-01, 0.256685E-01, 0.258571E-01, 0.260552E-01,
 0.262615E-01, 0.264750E-01, 0.266946E-01, 0.269198E-01, 0.271499E-01, 0.273846E-01, 0.276233E-01,
 0.278657E-01, 0.281116E-01, 0.308038E-01, 0.333982E-01, 0.360965E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.629284E+06, 0.635472E+06, 0.641492E+06, 0.647373E+06, 0.653140E+06,
 0.658810E+06, 0.664397E+06, 0.669914E+06, 0.675370E+06, 0.680773E+06, 0.686132E+06, 0.691450E+06,
 0.696735E+06, 0.701989E+06, 0.755301E+06, 0.803067E+06, 0.851298E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.533220E+02, 0.520394E+02, 0.508751E+02, 0.498087E+02, 0.488249E+02,
 0.479114E+02, 0.470589E+02, 0.462597E+02, 0.455075E+02, 0.447971E+02, 0.441241E+02, 0.434848E+02,
 0.428760E+02, 0.422949E+02, 0.374727E+02, 0.342995E+02, 0.317844E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.293309E+04, 0.284615E+04, 0.277538E+04, 0.271679E+04, 0.266767E+04,
 0.262607E+04, 0.259057E+04, 0.256008E+04, 0.253377E+04, 0.251100E+04, 0.249125E+04, 0.247410E+04,
 0.245920E+04, 0.244628E+04, 0.238707E+04, 0.239554E+04, 0.243071E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.231974E+04, 0.233809E+04, 0.235584E+04, 0.237307E+04, 0.238986E+04,
 0.240626E+04, 0.242233E+04, 0.243809E+04, 0.245359E+04, 0.246885E+04, 0.248388E+04, 0.249872E+04,
 0.251337E+04, 0.252785E+04, 0.267010E+04, 0.279075E+04, 0.290670E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.970571E-05, 0.974719E-05, 0.979194E-05, 0.983936E-05, 0.988902E-05,
 0.994057E-05, 0.999375E-05, 0.100483E-04, 0.101041E-04, 0.101609E-04, 0.102185E-04, 0.102770E-04,
 0.103360E-04, 0.103956E-04, 0.110229E-04, 0.115771E-04, 0.121071E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.224333E+07,    ! Pressure (Pa), Sat. Temp. =    62.855
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.256973E-01, 0.258216E-01, 0.259675E-01, 0.261303E-01, 0.263070E-01,
 0.264952E-01, 0.266931E-01, 0.268994E-01, 0.271129E-01, 0.273328E-01, 0.275583E-01, 0.277890E-01,
 0.280241E-01, 0.282635E-01, 0.309135E-01, 0.334885E-01, 0.361744E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.630069E+06, 0.636458E+06, 0.642652E+06, 0.648685E+06,
 0.654587E+06, 0.660379E+06, 0.666078E+06, 0.671697E+06, 0.677248E+06, 0.682740E+06, 0.688181E+06,
 0.693578E+06, 0.698937E+06, 0.752997E+06, 0.801162E+06, 0.849669E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.563085E+02, 0.548775E+02, 0.535880E+02, 0.524139E+02,
 0.513359E+02, 0.503392E+02, 0.494122E+02, 0.485459E+02, 0.477326E+02, 0.469664E+02, 0.462420E+02,
 0.455552E+02, 0.449023E+02, 0.395645E+02, 0.361140E+02, 0.334051E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.303541E+04, 0.293310E+04, 0.285091E+04, 0.278357E+04,
 0.272754E+04, 0.268038E+04, 0.264031E+04, 0.260602E+04, 0.257650E+04, 0.255098E+04, 0.252886E+04,
 0.250964E+04, 0.249294E+04, 0.241175E+04, 0.241182E+04, 0.244240E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.231670E+04, 0.233554E+04, 0.235368E+04, 0.237125E+04,
 0.238832E+04, 0.240498E+04, 0.242126E+04, 0.243722E+04, 0.245289E+04, 0.246831E+04, 0.248348E+04,
 0.249845E+04, 0.251322E+04, 0.265747E+04, 0.277913E+04, 0.289575E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.983752E-05, 0.987519E-05, 0.991689E-05, 0.996182E-05,
 0.100094E-04, 0.100593E-04, 0.101110E-04, 0.101643E-04, 0.102190E-04, 0.102749E-04, 0.103317E-04,
 0.103894E-04, 0.104478E-04, 0.110683E-04, 0.116200E-04, 0.121481E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.234235E+07,    ! Pressure (Pa), Sat. Temp. =    64.998
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.262557E-01, 0.263513E-01, 0.264745E-01, 0.266193E-01,
 0.267812E-01, 0.269572E-01, 0.271448E-01, 0.273423E-01, 0.275484E-01, 0.277618E-01, 0.279817E-01,
 0.282075E-01, 0.284383E-01, 0.310356E-01, 0.335876E-01, 0.362590E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.630704E+06, 0.637320E+06, 0.643705E+06,
 0.649904E+06, 0.655952E+06, 0.661875E+06, 0.667692E+06, 0.673420E+06, 0.679071E+06, 0.684656E+06,
 0.690184E+06, 0.695663E+06, 0.750565E+06, 0.799167E+06, 0.847970E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.594960E+02, 0.578922E+02, 0.564591E+02,
 0.551629E+02, 0.539791E+02, 0.528896E+02, 0.518802E+02, 0.509400E+02, 0.500599E+02, 0.492327E+02,
 0.484525E+02, 0.477142E+02, 0.417822E+02, 0.380232E+02, 0.351025E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.315114E+04, 0.302976E+04, 0.293377E+04,
 0.285605E+04, 0.279198E+04, 0.273842E+04, 0.269315E+04, 0.265456E+04, 0.262145E+04, 0.259289E+04,
 0.256815E+04, 0.254667E+04, 0.243893E+04, 0.242942E+04, 0.245489E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.231337E+04, 0.233275E+04, 0.235134E+04,
 0.236927E+04, 0.238666E+04, 0.240359E+04, 0.242011E+04, 0.243628E+04, 0.245214E+04, 0.246772E+04,
 0.248305E+04, 0.249815E+04, 0.264466E+04, 0.276742E+04, 0.288475E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.997824E-05, 0.100112E-04, 0.100492E-04,
 0.100911E-04, 0.101362E-04, 0.101839E-04, 0.102339E-04, 0.102857E-04, 0.103391E-04, 0.103939E-04,
 0.104497E-04, 0.105065E-04, 0.111180E-04, 0.116663E-04, 0.121920E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.244461E+07,    ! Pressure (Pa), Sat. Temp. =    67.140
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.268648E-01, 0.269230E-01, 0.270176E-01,
 0.271397E-01, 0.272833E-01, 0.274442E-01, 0.276192E-01, 0.278061E-01, 0.280031E-01, 0.282087E-01,
 0.284219E-01, 0.286417E-01, 0.311723E-01, 0.336966E-01, 0.363511E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.631172E+06, 0.638044E+06,
 0.644642E+06, 0.651023E+06, 0.657230E+06, 0.663294E+06, 0.669238E+06, 0.675080E+06, 0.680837E+06,
 0.686520E+06, 0.692139E+06, 0.747995E+06, 0.797075E+06, 0.846196E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.629077E+02, 0.611010E+02,
 0.595021E+02, 0.580668E+02, 0.567640E+02, 0.555708E+02, 0.544700E+02, 0.534481E+02, 0.524947E+02,
 0.516010E+02, 0.507600E+02, 0.441371E+02, 0.400337E+02, 0.368811E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.328337E+04, 0.313799E+04,
 0.302516E+04, 0.293505E+04, 0.286154E+04, 0.280058E+04, 0.274939E+04, 0.270596E+04, 0.266882E+04,
 0.263686E+04, 0.260924E+04, 0.246900E+04, 0.244847E+04, 0.246824E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230968E+04, 0.232969E+04,
 0.234878E+04, 0.236713E+04, 0.238487E+04, 0.240209E+04, 0.241887E+04, 0.243526E+04, 0.245132E+04,
 0.246708E+04, 0.248257E+04, 0.263163E+04, 0.275560E+04, 0.287370E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.101292E-04, 0.101563E-04,
 0.101896E-04, 0.102278E-04, 0.102699E-04, 0.103152E-04, 0.103630E-04, 0.104131E-04, 0.104649E-04,
 0.105182E-04, 0.105728E-04, 0.111725E-04, 0.117164E-04, 0.122391E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.255018E+07,    ! Pressure (Pa), Sat. Temp. =    69.283
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.275353E-01, 0.275451E-01,
 0.276032E-01, 0.276968E-01, 0.278176E-01, 0.279599E-01, 0.281196E-01, 0.282935E-01, 0.284795E-01,
 0.286757E-01, 0.288807E-01, 0.313261E-01, 0.338168E-01, 0.364516E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.631453E+06,
 0.638617E+06, 0.645452E+06, 0.652034E+06, 0.658414E+06, 0.664630E+06, 0.670709E+06, 0.676674E+06,
 0.682543E+06, 0.688329E+06, 0.745275E+06, 0.794879E+06, 0.844345E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.665714E+02,
 0.645242E+02, 0.627327E+02, 0.611382E+02, 0.597006E+02, 0.583913E+02, 0.571889E+02, 0.560770E+02,
 0.550429E+02, 0.540765E+02, 0.466426E+02, 0.421529E+02, 0.387458E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.343619E+04,
 0.326014E+04, 0.312652E+04, 0.302152E+04, 0.293689E+04, 0.286735E+04, 0.280937E+04, 0.276045E+04,
 0.271880E+04, 0.268307E+04, 0.250241E+04, 0.246915E+04, 0.248254E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.230560E+04,
 0.232633E+04, 0.234598E+04, 0.236479E+04, 0.238291E+04, 0.240046E+04, 0.241752E+04, 0.243416E+04,
 0.245043E+04, 0.246638E+04, 0.261836E+04, 0.274366E+04, 0.286258E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.102920E-04,
 0.103116E-04, 0.103393E-04, 0.103730E-04, 0.104114E-04, 0.104536E-04, 0.104989E-04, 0.105468E-04,
 0.105967E-04, 0.106484E-04, 0.112324E-04, 0.117705E-04, 0.122895E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.265916E+07,    ! Pressure (Pa), Sat. Temp. =    71.425
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.282813E-01,
 0.282275E-01, 0.282387E-01, 0.282965E-01, 0.283890E-01, 0.285085E-01, 0.286493E-01, 0.288076E-01,
 0.289803E-01, 0.291652E-01, 0.315001E-01, 0.339500E-01, 0.365615E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.631520E+06, 0.639022E+06, 0.646126E+06, 0.652930E+06, 0.659498E+06, 0.665878E+06, 0.672103E+06,
 0.678199E+06, 0.684185E+06, 0.742393E+06, 0.792575E+06, 0.842411E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.705211E+02, 0.681855E+02, 0.661686E+02, 0.643911E+02, 0.628006E+02, 0.613608E+02, 0.600451E+02,
 0.588336E+02, 0.577109E+02, 0.493138E+02, 0.443891E+02, 0.407020E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.361522E+04, 0.339925E+04, 0.323965E+04, 0.311659E+04, 0.301877E+04, 0.293925E+04, 0.287348E+04,
 0.281833E+04, 0.277160E+04, 0.253972E+04, 0.249165E+04, 0.249788E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.230104E+04, 0.232261E+04, 0.234292E+04, 0.236224E+04, 0.238079E+04, 0.239869E+04, 0.241605E+04,
 0.243295E+04, 0.244946E+04, 0.260482E+04, 0.273158E+04, 0.285140E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.104685E-04, 0.104787E-04, 0.104993E-04, 0.105274E-04, 0.105614E-04, 0.106000E-04, 0.106422E-04,
 0.106875E-04, 0.107352E-04, 0.112983E-04, 0.118292E-04, 0.123437E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.277165E+07,    ! Pressure (Pa), Sat. Temp. =    73.568
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.291205E-01, 0.289823E-01, 0.289333E-01, 0.289459E-01, 0.290033E-01, 0.290947E-01, 0.292126E-01,
 0.293519E-01, 0.295086E-01, 0.316980E-01, 0.340981E-01, 0.366821E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.631343E+06, 0.639240E+06, 0.646649E+06, 0.653700E+06, 0.660476E+06, 0.667034E+06,
 0.673415E+06, 0.679650E+06, 0.739331E+06, 0.790153E+06, 0.840391E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.747991E+02, 0.721135E+02, 0.698306E+02, 0.678412E+02, 0.660764E+02, 0.644896E+02,
 0.630474E+02, 0.617255E+02, 0.521688E+02, 0.467515E+02, 0.427554E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.382831E+04, 0.355926E+04, 0.336677E+04, 0.322161E+04, 0.310807E+04, 0.301687E+04,
 0.294212E+04, 0.287989E+04, 0.258165E+04, 0.251621E+04, 0.251435E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.229594E+04, 0.231851E+04, 0.233955E+04, 0.235946E+04, 0.237847E+04, 0.239677E+04,
 0.241446E+04, 0.243165E+04, 0.259096E+04, 0.271933E+04, 0.284012E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.106614E-04, 0.106594E-04, 0.106710E-04, 0.106923E-04, 0.107209E-04, 0.107550E-04,
 0.107936E-04, 0.108357E-04, 0.113711E-04, 0.118929E-04, 0.124018E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.288774E+07,    ! Pressure (Pa), Sat. Temp. =    75.710
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.300757E-01, 0.298247E-01, 0.296978E-01, 0.296532E-01, 0.296669E-01, 0.297238E-01,
 0.298139E-01, 0.299303E-01, 0.319248E-01, 0.342633E-01, 0.368146E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.630883E+06, 0.639248E+06, 0.647007E+06, 0.654335E+06, 0.661339E+06,
 0.668091E+06, 0.674641E+06, 0.736073E+06, 0.787605E+06, 0.838279E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.794595E+02, 0.763423E+02, 0.737424E+02, 0.715064E+02, 0.695422E+02,
 0.677891E+02, 0.662055E+02, 0.552287E+02, 0.492506E+02, 0.449127E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.408687E+04, 0.374542E+04, 0.351065E+04, 0.333820E+04, 0.320580E+04,
 0.310087E+04, 0.301576E+04, 0.262906E+04, 0.254308E+04, 0.253207E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.229018E+04, 0.231394E+04, 0.233585E+04, 0.235641E+04, 0.237595E+04,
 0.239467E+04, 0.241273E+04, 0.257673E+04, 0.270691E+04, 0.282875E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.108736E-04, 0.108557E-04, 0.108560E-04, 0.108689E-04, 0.108908E-04,
 0.109196E-04, 0.109538E-04, 0.114518E-04, 0.119622E-04, 0.124644E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.300753E+07,    ! Pressure (Pa), Sat. Temp. =    77.853
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.311771E-01, 0.307731E-01, 0.305448E-01, 0.304278E-01, 0.303872E-01,
 0.304019E-01, 0.304583E-01, 0.321863E-01, 0.344484E-01, 0.369608E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.630086E+06, 0.639018E+06, 0.647183E+06, 0.654823E+06,
 0.662081E+06, 0.669044E+06, 0.732595E+06, 0.784923E+06, 0.836070E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.845727E+02, 0.809134E+02, 0.779318E+02, 0.754070E+02,
 0.732134E+02, 0.712720E+02, 0.585190E+02, 0.518985E+02, 0.471810E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.440806E+04, 0.396481E+04, 0.367478E+04, 0.346829E+04,
 0.331310E+04, 0.319201E+04, 0.268308E+04, 0.257259E+04, 0.255117E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.228364E+04, 0.230885E+04, 0.233177E+04, 0.235308E+04,
 0.237320E+04, 0.239240E+04, 0.256209E+04, 0.269428E+04, 0.281726E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.111096E-04, 0.110704E-04, 0.110563E-04, 0.110586E-04,
 0.110725E-04, 0.110948E-04, 0.115417E-04, 0.120376E-04, 0.125317E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.313116E+07,    ! Pressure (Pa), Sat. Temp. =    79.995
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.324647E-01, 0.318502E-01, 0.314893E-01, 0.312806E-01,
 0.311727E-01, 0.311357E-01, 0.324901E-01, 0.346567E-01, 0.371223E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.628885E+06, 0.638517E+06, 0.647158E+06,
 0.655153E+06, 0.662691E+06, 0.728873E+06, 0.782095E+06, 0.833759E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.902338E+02, 0.858784E+02, 0.824318E+02,
 0.795661E+02, 0.771076E+02, 0.620705E+02, 0.547087E+02, 0.495684E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.481911E+04, 0.422726E+04, 0.386361E+04,
 0.361421E+04, 0.343133E+04, 0.274516E+04, 0.260512E+04, 0.257180E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.227612E+04, 0.230315E+04, 0.232726E+04,
 0.234943E+04, 0.237021E+04, 0.254696E+04, 0.268142E+04, 0.280564E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.113751E-04, 0.113070E-04, 0.112742E-04,
 0.112633E-04, 0.112671E-04, 0.116422E-04, 0.121199E-04, 0.126043E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.325874E+07,    ! Pressure (Pa), Sat. Temp. =    82.138
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.339940E-01, 0.330840E-01, 0.325486E-01,
 0.322237E-01, 0.320323E-01, 0.328459E-01, 0.348921E-01, 0.373016E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.627182E+06, 0.637703E+06,
 0.646908E+06, 0.655310E+06, 0.724875E+06, 0.779109E+06, 0.831338E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.965774E+02, 0.913023E+02,
 0.872814E+02, 0.840103E+02, 0.659212E+02, 0.576972E+02, 0.520840E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.536600E+04, 0.454669E+04,
 0.408284E+04, 0.377873E+04, 0.281722E+04, 0.264111E+04, 0.259413E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.226738E+04, 0.229673E+04,
 0.232226E+04, 0.234542E+04, 0.253127E+04, 0.266829E+04, 0.279387E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.116785E-04, 0.115699E-04,
 0.115126E-04, 0.114849E-04, 0.117553E-04, 0.122100E-04, 0.126828E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.339043E+07,    ! Pressure (Pa), Sat. Temp. =    84.280
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.358447E-01, 0.345092E-01,
 0.337427E-01, 0.332703E-01, 0.332661E-01, 0.351593E-01, 0.375010E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.624831E+06,
 0.636523E+06, 0.646409E+06, 0.720561E+06, 0.775951E+06, 0.828801E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.103805E+03,
 0.972691E+02, 0.925274E+02, 0.701187E+02, 0.608824E+02, 0.547382E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.613309E+04,
 0.494339E+04, 0.433982E+04, 0.290187E+04, 0.268112E+04, 0.261834E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.225704E+04,
 0.228946E+04, 0.231671E+04, 0.251491E+04, 0.265486E+04, 0.278194E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.120328E-04,
 0.118649E-04, 0.117750E-04, 0.118835E-04, 0.123089E-04, 0.127676E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.352638E+07,    ! Pressure (Pa), Sat. Temp. =    86.423
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.381391E-01,
 0.361689E-01, 0.350939E-01, 0.337668E-01, 0.354641E-01, 0.377235E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.621600E+06, 0.634908E+06, 0.715883E+06, 0.772604E+06, 0.826138E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.112240E+03, 0.103889E+03, 0.747242E+02, 0.642866E+02, 0.575431E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.729426E+04, 0.544765E+04, 0.300273E+04, 0.272583E+04, 0.264468E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.224447E+04, 0.228116E+04, 0.249776E+04, 0.264109E+04, 0.276982E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.124592E-04, 0.122004E-04, 0.120299E-04, 0.124179E-04, 0.128596E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.366682E+07,    ! Pressure (Pa), Sat. Temp. =    88.565
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.410843E-01, 0.381167E-01, 0.343693E-01, 0.358133E-01, 0.379728E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.617073E+06, 0.710775E+06, 0.769047E+06, 0.823339E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.122471E+03, 0.798184E+02, 0.679366E+02, 0.605132E+02;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.927527E+04, 0.312496E+04, 0.277609E+04, 0.267343E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.222858E+04, 0.247966E+04, 0.262692E+04, 0.275747E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.129977E-04, 0.121990E-04, 0.125384E-04, 0.129596E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.381198E+07,    ! Pressure (Pa), Sat. Temp. =    90.708
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.450873E-01, 0.351020E-01, 0.362157E-01, 0.382529E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.539753E+06, 0.630672E+06, 0.724528E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.337468E+03, 0.256338E+03, 0.185003E+03;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.407223E+04, 0.490310E+04, 0.427880E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.197983E+04, 0.220929E+04, 0.243508E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.404166E-04, 0.266922E-04, 0.198372E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.781198E+07,    ! Pressure (Pa), Sat. Temp. =   112.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.736182E-01, 0.653182E-01, 0.574930E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.521540E+06, 0.589711E+06, 0.662300E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.384888E+03, 0.343335E+03, 0.298047E+03;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.329006E+04, 0.352712E+04, 0.371332E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.190420E+04, 0.207633E+04, 0.225082E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.541631E-04, 0.433030E-04, 0.345765E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.118120E+08,    ! Pressure (Pa), Sat. Temp. =   132.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.820451E-01, 0.774691E-01, 0.737037E-01;

FluidPropertySuperheated,
 Propane, ENTHALPY, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.514843E+06, 0.577560E+06, 0.642913E+06;

FluidPropertySuperheated,
 Propane, DENSITY, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.410161E+03, 0.378568E+03, 0.345566E+03;

FluidPropertySuperheated,
 Propane, SPECIFICHEAT, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.306581E+04, 0.320447E+04, 0.332654E+04;

FluidPropertySuperheated,
 Propane, ENTROPY, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.186083E+04, 0.201921E+04, 0.217631E+04;

FluidPropertySuperheated,
 Propane, VISCOSITY, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.635176E-04, 0.533753E-04, 0.450112E-04;

FluidPropertySuperheated,
 Propane, CONDUCTIVITY, PropaneSuperHeatTemperatures,
.158120E+08,    ! Pressure (Pa), Sat. Temp. =   152.850
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00, 0.000000E+00,
 0.000000E+00, 0.000000E+00, 0.888727E-01, 0.838664E-01, 0.809569E-01;


